within ;
package OCRAIOSPSAT
  package Components

    model PowerToReal
      OpenIPSL.Interfaces.PwPin In
        annotation (Placement(transformation(extent={{-120,-10},{-100,10}}),
            iconTransformation(extent={{-126,-14},{-100,12}})));
      Modelica.Blocks.Interfaces.RealOutput Out
        annotation (Placement(transformation(extent={{100,-8},{120,12}}),
            iconTransformation(extent={{100,-12},{124,12}})));
        Real Vmag;
         Real Vang;
        Real Imag;
        Real Iang;
    equation
        Vmag = sqrt((In.vr)^2+(In.vi)^2);
      Vang = atan(In.vi/(max(In.vr,0.0001)));
        Out = sqrt((In.ir)^2+(In.ii)^2);
        Iang = atan(In.ii/(max(In.ir,0.0001)));
        Out = Imag;

      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end PowerToReal;

    model PSSEGeneratorTGOV
      OpenIPSL.Electrical.Machines.PSSE.GENSAL gENSAL(
        Tpd0=5,
        Tppd0=0.07,
        Tppq0=0.09,
        H=4.28,
        D=0,
        Xd=2.5,
        Xq=1.65,
        Xpd=0.76,
        Xppd=0.62,
        Xppq=0.58,
        Xl=0.066,
        S10=0.11,
        S12=0.39,
        R_a=0.01,
        M_b=M_b,
        V_b=V_b,
        V_0=V_0,
        angle_0=angle_0,
        P_0=P_0,
        Q_0=Q_0)  annotation (Placement(transformation(extent={{42,-10},{62,10}})));
      OpenIPSL.Interfaces.PwPin pwPin
        annotation (Placement(transformation(extent={{94,-10},{114,10}}),
            iconTransformation(extent={{94,-10},{114,10}})));
      OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
        T_R=0.04,
        V_IMAX=999,
        V_IMIN=-999,
        T_C=1,
        T_B=10,
        T_C1=0,
        T_B1=0,
        K_A=190,
        T_A=0.001,
        V_AMAX=999,
        V_AMIN=-999,
        V_RMAX=7.8,
        V_RMIN=-6.7,
        K_C=0.08,
        K_F=1,
        T_F=0.001,
        K_LR=0,
        I_LR=0) annotation (Placement(transformation(extent={{-34,-44},{6,-8}})));
      Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-62,-90})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-98,78},{-38,98}})));
      Modelica.Blocks.Sources.Constant const2(k=-Modelica.Constants.inf)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={2,-88})));
      Modelica.Blocks.Sources.Constant const3(k=0)
                                              annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-84,10})));
      parameter OpenIPSL.Types.VoltageKilo V_b=400 "Base voltage of the bus";
      parameter Modelica.SIunits.PerUnit V_0=1 "Voltage magnitude (pu)";
      parameter Modelica.SIunits.Conversions.NonSIunits.Angle_deg angle_0=0
        "Voltage angle";
      parameter OpenIPSL.Types.ActivePowerMega P_0=1 "Active power";
      parameter OpenIPSL.Types.ReactivePowerMega Q_0=0 "Reactive power";
      parameter Real M_b=460 "Machine base power (MVA)";
      OpenIPSL.Electrical.Controls.PSSE.OEL.OEL oEL(
        IFD1=3.78,
        IFD2=4.5,
        IFD3=5.76,
        TIME1=60,
        TIME2=30,
        TIME3=15) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-30,-88})));
      OpenIPSL.Electrical.Controls.PSSE.TG.TGOV1 tGOV1_2(
        R=0.05,
        D_t=0.2,
        V_MIN=0,
        T_1=5,
        T_2=0.05,
        T_3=0.5,
        V_MAX=0.7)
        annotation (Placement(transformation(extent={{2,2},{20,16}})));
    equation
      connect(eSST1A.EFD, gENSAL.EFD) annotation (Line(points={{7,-24},{24,-24},{24,
              -5},{40,-5}}, color={0,0,127}));
      connect(const.y, eSST1A.VUEL) annotation (Line(points={{-62,-79},{-62,-68},{-26,
              -68},{-26,-44},{-27,-44}}, color={0,0,127}));
      connect(eSST1A.VOTHSG2, const3.y) annotation (Line(points={{-34,-11},{-54,-11},
              {-54,10},{-73,10}}, color={0,0,127}));
      connect(eSST1A.VOTHSG, const3.y) annotation (Line(points={{-34,-15},{-42,-15},
              {-42,-16},{-54,-16},{-54,10},{-73,10}}, color={0,0,127}));
      connect(gENSAL.XADIFD, eSST1A.XADIFD) annotation (Line(points={{62.8,-9},{76,-9},
              {76,-58},{-5,-58},{-5,-43.6}}, color={0,0,127}));
      connect(gENSAL.p, pwPin)
        annotation (Line(points={{62,0},{84,0},{84,0},{104,0}},
                                                  color={0,0,255}));
      connect(const2.y, eSST1A.VUEL2) annotation (Line(points={{2,-77},{2,-60},
              {-14.99,-60},{-14.99,-43.99}},
                                     color={0,0,127}));
      connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-9.015,-43.995},
              {-8,-60},{-14.99,-60},{-14.99,-43.99}}, color={0,0,127}));
      connect(gENSAL.ETERM, eSST1A.VT) annotation (Line(points={{63,-3},{82,-3},{82,
              -108},{-80,-108},{-80,-19.025},{-33.975,-19.025}}, color={0,0,127}));
      connect(eSST1A.ECOMP, eSST1A.VT) annotation (Line(points={{-34,-24},{-56,-24},
              {-56,-20},{-33.975,-19.025}}, color={0,0,127}));
      connect(eSST1A.EFD0, gENSAL.EFD0) annotation (Line(points={{-34,-37},{-40,-37},
              {-40,-62},{78,-62},{78,-5},{63,-5}}, color={0,0,127}));
      connect(oEL.VOEL, eSST1A.VOEL) annotation (Line(points={{-30,-77.5},{
              -30,-74},{-21,-74},{-21,-44}}, color={0,0,127}));
      connect(oEL.IFD, gENSAL.EFD0) annotation (Line(points={{-30,-98.5},{-30,
              -104},{58,-104},{58,-62},{78,-62},{78,-5},{63,-5}}, color={0,0,
              127}));
      connect(gENSAL.PMECH, tGOV1_2.PMECH) annotation (Line(points={{40,5},{
              34,5},{34,9.36842},{20.375,9.36842}}, color={0,0,127}));
      connect(gENSAL.PMECH0, tGOV1_2.PMECH0) annotation (Line(points={{63,5},
              {68,5},{68,26},{-18,26},{-18,4},{2.75,4},{2.75,4.94737}}, color=
             {0,0,127}));
      connect(tGOV1_2.SPEED, gENSAL.SPEED) annotation (Line(points={{2.75,
              13.0526},{-2,13.0526},{-2,22},{66,22},{66,7},{63,7}}, color={0,
              0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -100,-140},{100,100}}), graphics={
                                       Ellipse(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid), Line(points={{-78,-22},{-20,
                  38},{46,-16},{82,48},{82,50}}, color={28,108,200})}),
                                                                     Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{
                100,100}})));
    end PSSEGeneratorTGOV;

    model PSATGeneratorTGOV
      OpenIPSL.Interfaces.PwPin pwPin
        annotation (Placement(transformation(extent={{94,-12},{114,8}}),
            iconTransformation(extent={{94,-12},{114,8}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-98,78},{-38,98}})));
      parameter OpenIPSL.Types.VoltageKilo V_b=400 "Base voltage of the bus";
      parameter Modelica.SIunits.PerUnit V_0=1 "Voltage magnitude (pu)";
      parameter Modelica.SIunits.Conversions.NonSIunits.Angle_deg angle_0=0
        "Voltage angle";
      parameter OpenIPSL.Types.ActivePowerMega P_0=1 "Active power";
      parameter OpenIPSL.Types.ReactivePowerMega Q_0=0 "Reactive power";
      parameter Real M_b=460 "Machine base power (MVA)";
      OpenIPSL.Electrical.Machines.PSAT.Order5_Type2 order5(
        Vn=V_b,
        w(fixed=true),
        T1d0=5,
        T2d0=0.07,
        T2q0=0.09,
        M=8.56,
        D=0,
        xd=2.5,
        xq=1.65,
        x1d=0.76,
        x2d=0.62,
        x2q=0.58,
        ra=0.01,
        Sn=M_b,
        V_b=V_b,
        V_0=V_0,
        angle_0=angle_0,
        P_0=P_0,
        Q_0=Q_0) annotation (Placement(transformation(extent={{30,-24},{78,24}})));
      OpenIPSL.Electrical.Controls.PSAT.AVR.AVRTypeII avr2(
        Ka=50,
        Ta=0.2,
        Ke=1,
        Tr=0.01,
        Ae=0,
        Be=1,
        v0=V_0,
        Te=0.0001,
        Kf=1,
        Tf=0.015)
                annotation (Placement(transformation(extent={{-66,22},{-28,-10}})));
      OpenIPSL.Electrical.Controls.PSAT.OEL.OEL oel(
        T0=10,
        xd=order5.xd,
        xq=order5.xq,
        if_lim=2.825,
        vOEL_max=1,
        Sn=order5.Sn,
        Vn=order5.Vn,
        V_b=V_b)
        annotation (Placement(transformation(extent={{-28,-120},{-66,-86}})));
      OpenIPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
        pref=p0,
        R=25,
        pmax=1,
        pmin=0,
        Ts=0.1,
        Tc=0.4,
        T3=0,
        T4=2.33,
        T5=4)
        annotation (Placement(transformation(extent={{-10,-26},{14,-2}})));



    protected
          parameter Real p0 = 0.6; // for PF1
          //parameter Real p0 = 0.4;// for PF4
          //parameter Real p0 = P_0/M_b;
    equation
      connect(order5.p, pwPin)
        annotation (Line(points={{78,0},{92,0},{92,-2},{104,-2}},
                                                    color={0,0,255}));
      connect(order5.vf, avr2.vf)
        annotation (Line(points={{25.2,12},{0,12},{0,6},{-24.2,6}},
                                                        color={0,0,127}));
      connect(order5.vf0, avr2.vf0) annotation (Line(points={{34.8,26.4},{34.8,
              40},{-47,40},{-47,25.2}},
                                   color={0,0,127}));
      connect(avr2.vref0, oel.v_ref0) annotation (Line(points={{-47,-13.2},{-46,
              -13.2},{-46,-83.96},{-46.62,-83.96}},
                                             color={0,0,127}));
      connect(order5.Q, oel.q) annotation (Line(points={{80.4,-16.8},{88,-16.8},{88,
              -106.4},{-29.52,-106.4}}, color={0,0,127}));
      connect(order5.P, oel.p) annotation (Line(points={{80.4,-7.2},{86,-7.2},{86,-99.6},
              {-29.52,-99.6}}, color={0,0,127}));
      connect(order5.v, oel.v) annotation (Line(points={{80.4,7.2},{84,7.2},{84,-92.8},
              {-29.52,-92.8}}, color={0,0,127}));
      connect(oel.v_ref, avr2.vref) annotation (Line(points={{-66.76,-103},{-78,
              -103},{-78,-3.6},{-69.8,-3.6}},
                                      color={0,0,127}));
      connect(order5.v, avr2.v) annotation (Line(points={{80.4,7.2},{84,7.2},{
              84,44},{-78,44},{-78,15.6},{-69.8,15.6}},
                                                 color={0,0,127}));
      connect(order5.pm, tGTypeI.pm)
        annotation (Line(points={{25.2,-12},{20,-12},{20,-14},{15.2,-14}},
                                                         color={0,0,127}));
      connect(order5.w, tGTypeI.w) annotation (Line(points={{80.4,21.6},{74,21.6},{74,
              30},{-18,30},{-18,-14},{-12.4,-14}},           color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -100,-140},{100,100}}), graphics={
                                       Ellipse(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid), Line(points={{-78,-22},{-20,
                  38},{46,-16},{82,48},{82,50}}, color={28,108,200})}),
                                                                     Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{
                100,100}})));
    end PSATGeneratorTGOV;

    package RelayPack
      package Components

        model CalculatingOperationTime
          Modelica.Blocks.Interfaces.RealInput CurrentInput
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealOutput OperationTime
            annotation (Placement(transformation(extent={{200,-10},{220,10}})));
          Modelica.Blocks.Sources.Constant Const(k=C)
            annotation (Placement(transformation(extent={{-62,64},{-42,84}})));
          Modelica.Blocks.Math.Division division1
            annotation (Placement(transformation(extent={{-66,-62},{-46,-42}})));
          Modelica.Blocks.Sources.Constant pickcupcurrent(k=Is)
            annotation (Placement(transformation(extent={{-96,-94},{-76,-74}})));
          Modelica.Blocks.Sources.Constant const2(k=1)
            annotation (Placement(transformation(extent={{-40,-96},{-20,-76}})));
          Modelica.Blocks.Math.Add add(k2=-1)
            annotation (Placement(transformation(extent={{6,-72},{26,-52}})));
          Modelica.Blocks.Math.Product product
            annotation (Placement(transformation(extent={{126,28},{146,48}})));
          Modelica.Blocks.Sources.Constant TimeMultiplierSetting(k=0.0424213054)
            annotation (Placement(transformation(extent={{58,4},{78,24}})));
          toThePower toThePower1
            annotation (Placement(transformation(extent={{-28,-68},{-8,-48}})));
          Modelica.Blocks.Sources.Constant const(k=alpha)
            annotation (Placement(transformation(extent={{-70,-92},{-50,-72}})));
          parameter Real alpha=0.02 "Constant output value";
          parameter Real TMS=0.5 "Constant output value";
          parameter Real C=0.14 "Constant output value";
          //parameter Real ls=1 "Constant output value";

          parameter Real eps=0.41 "Constant output value";
          parameter Real Is=1 "Constant output value";
            Integer amp = 0;

          Modelica.Blocks.Math.Division division
            annotation (Placement(transformation(extent={{42,-64},{62,-44}})));
          Modelica.Blocks.Sources.Constant const4(k=1)
            annotation (Placement(transformation(extent={{4,-38},{24,-18}})));
          Modelica.Blocks.Math.Product product1
            annotation (Placement(transformation(extent={{90,38},{110,58}})));

          Modelica.Blocks.Interfaces.RealInput Control annotation (Placement(
                transformation(extent={{-140,28},{-100,68}})));
          Modelica.Blocks.Logical.Switch switch1
            annotation (Placement(transformation(extent={{164,-118},{184,-98}})));
          Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(threshold=
               0)
            annotation (Placement(transformation(extent={{94,-136},{114,-116}})));
          Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold
            annotation (Placement(transformation(extent={{94,-108},{114,-88}})));
          Modelica.Blocks.Logical.Nand nand
            annotation (Placement(transformation(extent={{130,-118},{150,-98}})));
          Modelica.Blocks.Sources.Constant const1(k=1)
            annotation (Placement(transformation(extent={{118,-150},{138,-130}})));
          Modelica.Blocks.Logical.Switch switch2
            annotation (Placement(transformation(extent={{8,30},{28,50}})));
          Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(threshold=
               0)
            annotation (Placement(transformation(extent={{-62,12},{-42,32}})));
          Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold1
            annotation (Placement(transformation(extent={{-62,38},{-42,58}})));
          Modelica.Blocks.Logical.Nand nand1
            annotation (Placement(transformation(extent={{-28,30},{-8,50}})));
          Modelica.Blocks.Sources.Constant const3(k=0)
            annotation (Placement(transformation(extent={{-38,-2},{-18,18}})));
        equation
          //amp = OperationTime;
          connect(pickcupcurrent.y, division1.u2) annotation (Line(points={{-75,-84},
                  {-72,-84},{-72,-58},{-68,-58}}, color={0,0,127}));
          connect(add.u2, const2.y) annotation (Line(points={{4,-68},{-6,-68},{
                  -6,-86},{-19,-86}},
                                   color={0,0,127}));
          connect(TimeMultiplierSetting.y, product.u2) annotation (Line(points={{79,14},
                  {82,14},{82,32},{124,32}},
                           color={0,0,127}));
          connect(division1.y, toThePower1.u) annotation (Line(points={{-45,-52},
                  {-30,-52}},                color={0,0,127}));
          connect(toThePower1.y, add.u1) annotation (Line(points={{-7,-58},{-2,
                  -58},{-2,-56},{4,-56}},
                                  color={0,0,127}));
          connect(const.y, toThePower1.alpha) annotation (Line(points={{-49,-82},
                  {-46,-82},{-46,-68},{-34,-68},{-34,-62},{-30,-62}},
                                                                 color={0,0,127}));
          connect(CurrentInput, division1.u1) annotation (Line(points={{-120,
                  -60},{-94,-60},{-94,-46},{-68,-46}}, color={0,0,127}));
          connect(const4.y, division.u1) annotation (Line(points={{25,-28},{30,
                  -28},{30,-48},{40,-48}}, color={0,0,127}));
          connect(add.y, division.u2) annotation (Line(points={{27,-62},{34,-62},
                  {34,-60},{40,-60}}, color={0,0,127}));
          connect(product.u1, product1.y) annotation (Line(points={{124,44},{
                  118,44},{118,48},{111,48}},
                                        color={0,0,127}));
          connect(greaterEqualThreshold.y,nand. u2) annotation (Line(points={{115,
                  -126},{118,-126},{118,-116},{128,-116}},
                                               color={255,0,255}));
          connect(nand.y,switch1. u2)
            annotation (Line(points={{151,-108},{162,-108}},
                                                         color={255,0,255}));
          connect(Control, lessEqualThreshold.u) annotation (Line(points={{-120,48},
                  {-98,48},{-98,-116},{86,-116},{86,-98},{92,-98}},       color=
                 {0,0,127}));
          connect(greaterEqualThreshold.u, lessEqualThreshold.u) annotation (
              Line(points={{92,-126},{86,-126},{86,-98},{92,-98}},   color={0,0,
                  127}));
          connect(division.y, switch1.u1) annotation (Line(points={{63,-54},{
                  154,-54},{154,-100},{162,-100}},                     color={0,
                  0,127}));
          connect(switch1.u3, const1.y) annotation (Line(points={{162,-116},{
                  154,-116},{154,-140},{139,-140}}, color={0,0,127}));
          connect(greaterEqualThreshold1.y, nand1.u2) annotation (Line(points={{-41,22},
                  {-38,22},{-38,32},{-30,32}},          color={255,0,255}));
          connect(nand1.y, switch2.u2)
            annotation (Line(points={{-7,40},{6,40}},  color={255,0,255}));
          connect(greaterEqualThreshold1.u, lessEqualThreshold1.u) annotation (
              Line(points={{-64,22},{-70,22},{-70,48},{-64,48}}, color={0,0,127}));
          connect(switch2.u3, const3.y) annotation (Line(points={{6,32},{-6,32},
                  {-6,8},{-17,8}}, color={0,0,127}));
          connect(switch2.y, product1.u1) annotation (Line(points={{29,40},{34,
                  40},{34,54},{88,54}}, color={0,0,127}));
          connect(Control, lessEqualThreshold1.u) annotation (Line(points={{-120,48},
                  {-64,48}},                                              color=
                 {0,0,127}));
          connect(switch1.y, product1.u2) annotation (Line(points={{185,-108},{
                  190,-108},{190,-16},{46,-16},{46,42},{88,42}}, color={0,0,127}));
          connect(Const.y, switch2.u1) annotation (Line(points={{-41,74},{-6,74},
                  {-6,48},{6,48}}, color={0,0,127}));
          connect(product.y, OperationTime) annotation (Line(points={{147,38},{
                  168,38},{168,0},{210,0}}, color={0,0,127}));
          connect(lessEqualThreshold1.y, nand1.u1) annotation (Line(points={{
                  -41,48},{-38,48},{-38,40},{-30,40}}, color={255,0,255}));
          connect(lessEqualThreshold.y, nand.u1) annotation (Line(points={{115,
                  -98},{122,-98},{122,-108},{128,-108}}, color={255,0,255}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -160},{200,100}}),                                  graphics={
                  Rectangle(extent={{-100,100},{200,-160}}, lineColor={28,108,200})}),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-100,-160},
                    {200,100}})));
        end CalculatingOperationTime;

        model Timer
          Modelica.Blocks.Sources.Clock clock
            annotation (Placement(transformation(extent={{-96,-6},{-76,14}})));
          Modelica.Blocks.Math.Add add
            annotation (Placement(transformation(extent={{44,-10},{64,10}})));
          Modelica.Blocks.Sources.Constant const(k=-1)
            annotation (Placement(transformation(extent={{-96,-36},{-76,-16}})));
          Modelica.Blocks.Math.Product product
            annotation (Placement(transformation(extent={{-48,-24},{-28,-4}})));
          Modelica.Blocks.Sources.Clock clock1
            annotation (Placement(transformation(extent={{-4,-62},{16,-42}})));
          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}}),
                iconTransformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(threshold=
               0.90)
            annotation (Placement(transformation(extent={{-66,32},{-46,52}})));
          Modelica.Blocks.Logical.Switch switch1
            annotation (Placement(transformation(extent={{-12,26},{8,46}})));
          Modelica.Blocks.Sources.Constant const1(k=0)
            annotation (Placement(transformation(extent={{-92,72},{-72,92}})));
        equation
          connect(clock1.y, add.u2) annotation (Line(points={{17,-52},{28,-52},{28,-6},
                  {42,-6}}, color={0,0,127}));
          connect(u, greaterEqualThreshold.u)
            annotation (Line(points={{-120,0},{-94,0},{-94,42},{-68,42}},
                                                          color={0,0,127}));
          connect(switch1.y, add.u1) annotation (Line(points={{9,36},{28,36},{28,6},{
                  42,6}}, color={0,0,127}));
          connect(greaterEqualThreshold.y, switch1.u2) annotation (Line(points={{-45,
                  42},{-24,42},{-24,36},{-14,36}}, color={255,0,255}));
          connect(const.y, product.u2) annotation (Line(points={{-75,-26},{-62,-26},{
                  -62,-20},{-50,-20}}, color={0,0,127}));
          connect(clock.y, product.u1) annotation (Line(points={{-75,4},{-62,4},{-62,
                  -8},{-50,-8}}, color={0,0,127}));
          connect(product.y, switch1.u3) annotation (Line(points={{-27,-14},{-22,-14},
                  {-22,28},{-14,28}}, color={0,0,127}));
          connect(const1.y, switch1.u1) annotation (Line(points={{-71,82},{-18,82},{
                  -18,44},{-14,44}}, color={0,0,127}));
          connect(add.y, y)
            annotation (Line(points={{65,0},{110,0}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,200})}),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end Timer;

        package DiscreteFourier
          model DiscreteFourierOld
            import RelayModel;
            import RelayModel;
            Modelica.Blocks.Interfaces.RealInput Input
              annotation (Placement(transformation(extent={{-240,60},{-200,100}})));
            Modelica.Blocks.Interfaces.RealOutput Magnitude
              annotation (Placement(transformation(extent={{100,10},{120,30}})));
            Modelica.Blocks.Interfaces.RealOutput Phase
              annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
            Modelica.Blocks.Math.Gain gain(k=2*Modelica.Constants.pi*1*50)
              annotation (Placement(transformation(extent={{-164,-66},{-144,-46}})));
            Modelica.Blocks.Math.Gain gain1(k=2)
              annotation (Placement(transformation(extent={{-34,-80},{-14,-60}})));
            Modelica.Blocks.Math.Sin sin
              annotation (Placement(transformation(extent={{-124,-56},{-104,-36}})));
            Modelica.Blocks.Math.Cos cos
              annotation (Placement(transformation(extent={{-118,-90},{-98,-70}})));
            Modelica.Blocks.Sources.Clock clock
              annotation (Placement(transformation(extent={{-208,-66},{-188,-46}})));
            Modelica.Blocks.Routing.Multiplex2 multiplex2_1
              annotation (Placement(transformation(extent={{-78,-68},{-58,-48}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{-172,64},{-152,84}})));
            Modelica.Blocks.Math.Gain gain2(k=180/Modelica.Constants.pi)
              annotation (Placement(transformation(extent={{66,-30},{86,-10}})));
            Modelica.Blocks.Math.RectangularToPolar rectangularToPolar
              annotation (Placement(transformation(extent={{-12,74},{8,94}})));
            Modelica.Blocks.Interfaces.RealOutput DMVReal
              annotation (Placement(transformation(extent={{-44,102},{-24,122}})));
            Modelica.Blocks.Interfaces.RealOutput DMVImag
              annotation (Placement(transformation(extent={{-42,22},{-22,42}})));
            Modelica.Blocks.Interfaces.RealOutput RealOut
              annotation (Placement(transformation(extent={{38,92},{58,112}})));
            Modelica.Blocks.Interfaces.RealOutput ImagOut
              annotation (Placement(transformation(extent={{14,20},{34,40}})));
            Modelica.Blocks.Interfaces.RealOutput before
              annotation (Placement(transformation(extent={{-114,116},{-92,136}})));
            Components.DiscreteMeanValue RealDMV(Ts=5e-5)
              annotation (Placement(transformation(extent={{-106,78},{-70,100}})));
            Components.DiscreteMeanValue ImagDMV
              annotation (Placement(transformation(extent={{-104,50},{-68,72}})));
          equation
            connect(gain2.y, Phase)
              annotation (Line(points={{87,-20},{110,-20}}, color={0,0,127}));
            connect(Input, product.u1) annotation (Line(points={{-220,80},{-174,80}},
                                    color={0,0,127}));
            connect(gain1.y, product.u2) annotation (Line(points={{-13,-70},{-8,-70},{
                    -8,22},{-188,22},{-188,68},{-174,68}},
                                                        color={0,0,127}));
            connect(clock.y, gain.u) annotation (Line(points={{-187,-56},{-166,-56}},
                                      color={0,0,127}));
            connect(multiplex2_1.y[1], gain1.u) annotation (Line(points={{-57,-58},{-48,
                    -58},{-48,-70},{-36,-70}}, color={0,0,127}));
            connect(rectangularToPolar.y_arg, gain2.u) annotation (Line(points={{9,78},{
                    36,78},{36,-20},{64,-20}}, color={0,0,127}));
            connect(rectangularToPolar.y_abs, Magnitude) annotation (Line(points={{9,90},{
                    56,90},{56,20},{110,20}},  color={0,0,127}));
            connect(sin.y, multiplex2_1.u1[1]) annotation (Line(points={{-103,-46},{-88,
                    -46},{-88,-52},{-80,-52}}, color={0,0,127}));
            connect(cos.y, multiplex2_1.u2[1]) annotation (Line(points={{-97,-80},{-88.5,
                    -80},{-88.5,-64},{-80,-64}}, color={0,0,127}));
            connect(gain.y, sin.u) annotation (Line(points={{-143,-56},{-134,-56},{-134,
                    -46},{-126,-46}}, color={0,0,127}));
            connect(cos.u, sin.u) annotation (Line(points={{-120,-80},{-134,-80},{-134,
                    -46},{-126,-46}}, color={0,0,127}));
            connect(rectangularToPolar.y_arg, ImagOut) annotation (Line(points={{9,78},
                    {12,78},{12,30},{24,30}}, color={0,0,127}));
            connect(rectangularToPolar.y_abs, RealOut) annotation (Line(points={{9,90},
                    {24,90},{24,102},{48,102}}, color={0,0,127}));
            connect(product.y, before) annotation (Line(points={{-151,74},{-130,74},{
                    -130,126},{-103,126}}, color={0,0,127}));
            connect(product.y, RealDMV.u) annotation (Line(points={{-151,74},{-128,
                    74},{-128,88},{-108,88}}, color={0,0,127}));
            connect(product.y, ImagDMV.u) annotation (Line(points={{-151,74},{-128,
                    74},{-128,60},{-106,60}}, color={0,0,127}));
            connect(RealDMV.y, rectangularToPolar.u_re) annotation (Line(points={{
                    -69,88},{-40,88},{-40,90},{-14,90}}, color={0,0,127}));
            connect(ImagDMV.y, rectangularToPolar.u_im) annotation (Line(points={{
                    -67,60},{-40,60},{-40,78},{-14,78}}, color={0,0,127}));
            connect(RealDMV.y, DMVReal) annotation (Line(points={{-69,88},{-56,88},
                    {-56,112},{-34,112}}, color={0,0,127}));
            connect(ImagDMV.y, DMVImag) annotation (Line(points={{-67,60},{-54,60},
                    {-54,32},{-32,32}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,
                      120}})),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{
                      100,120}})));
          end DiscreteFourierOld;

          package Components
            model DiscreteMeanValue
              Modelica.Blocks.Interfaces.RealInput u
                annotation (Placement(transformation(extent={{-180,-20},{-140,20}})));
              Modelica.Blocks.Interfaces.RealOutput y
                annotation (Placement(transformation(extent={{220,-10},{240,10}})));
              Modelica.Blocks.Discrete.UnitDelay unitDelay(samplePeriod=Ts)
                annotation (Placement(transformation(extent={{-88,-88},{-68,-68}})));
              Modelica.Blocks.Math.Gain gain(k=0)
                annotation (Placement(transformation(extent={{-58,-88},{-38,-68}})));
              Modelica.Blocks.Math.Gain gain1(k=0)
                annotation (Placement(transformation(extent={{-54,-48},{-34,-28}})));
              Modelica.Blocks.Math.Add add(k2=-1)
                annotation (Placement(transformation(extent={{-24,-84},{-4,-64}})));
              Modelica.Blocks.Math.Add add1
                annotation (Placement(transformation(extent={{86,-8},{106,12}})));
              Modelica.Blocks.Logical.Switch switch1
                annotation (Placement(transformation(extent={{158,-30},{178,-10}})));
              Modelica.Blocks.Sources.Constant const(k=FreqHz)
                annotation (Placement(transformation(extent={{-24,4},{-4,24}})));
              Modelica.Blocks.Sources.Constant const1(k=Vinit)
                annotation (Placement(transformation(extent={{98,-40},{118,-20}})));
              Modelica.Blocks.Math.Add add2(k1=-1)
                annotation (Placement(transformation(extent={{-30,38},{-10,58}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(                  startValue=
                    false, startTime=1/50)
                           annotation (Placement(transformation(extent={{98,26},{118,46}})));
              Modelica.Blocks.Math.Product product
                annotation (Placement(transformation(extent={{26,24},{46,44}})));
              Modelica.Blocks.Discrete.TransferFunction transferFunction(
                a={2,-2},
                b={Ts,Ts},
                samplePeriod=Ts)
                annotation (Placement(transformation(extent={{-120,52},{-100,72}})));
              Modelica.Blocks.Nonlinear.VariableDelay variableDelay(delayMax=2 + 50e-6)
                annotation (Placement(transformation(extent={{-78,58},{-58,78}})));
              Modelica.Blocks.Sources.Constant const2(k=Delay)
                annotation (Placement(transformation(extent={{-112,24},{-92,44}})));
              parameter Real FreqHz=50 "Constant output value";
              parameter Modelica.SIunits.Time Ts=50e-6 "Sample period of component";
              parameter Real Vinit=1 "Constant output value";
              parameter Real Delay=2 "Constant output value";
            equation
              connect(u, unitDelay.u) annotation (Line(points={{-160,0},{-94,0},{-94,-78},{
                      -90,-78}}, color={0,0,127}));
              connect(gain1.y, add.u1) annotation (Line(points={{-33,-38},{-30,-38},{-30,
                      -68},{-26,-68}}, color={0,0,127}));
              connect(gain.y, add.u2) annotation (Line(points={{-37,-78},{-32,-78},{-32,-80},
                      {-26,-80}}, color={0,0,127}));
              connect(unitDelay.y, gain.u) annotation (Line(points={{-67,-78},{-60,-78}},
                                           color={0,0,127}));
              connect(gain1.u, unitDelay.u) annotation (Line(points={{-56,-38},{-94,-38},{
                      -94,-78},{-90,-78}}, color={0,0,127}));
              connect(add.y, add1.u2) annotation (Line(points={{-3,-74},{10,-74},{10,-4},{
                      84,-4}}, color={0,0,127}));
              connect(switch1.y, y) annotation (Line(points={{179,-20},{182,-20},{182,0},{
                      230,0}}, color={0,0,127}));
              connect(booleanStep.y, switch1.u2) annotation (Line(points={{119,36},{136,36},
                      {136,-20},{156,-20}}, color={255,0,255}));
              connect(const1.y, switch1.u3) annotation (Line(points={{119,-30},{136,-30},{
                      136,-28},{156,-28}}, color={0,0,127}));
              connect(add1.y, switch1.u1) annotation (Line(points={{107,2},{130,2},{130,-12},
                      {156,-12}}, color={0,0,127}));
              connect(product.y, add1.u1)
                annotation (Line(points={{47,34},{62,34},{62,8},{84,8}}, color={0,0,127}));
              connect(const.y, product.u2)
                annotation (Line(points={{-3,14},{6,14},{6,28},{24,28}}, color={0,0,127}));
              connect(transferFunction.u, unitDelay.u) annotation (Line(points={{-122,62},{
                      -124,62},{-124,0},{-94,0},{-94,-78},{-90,-78}}, color={0,0,127}));
              connect(product.u1, add2.y)
                annotation (Line(points={{24,40},{6,40},{6,48},{-9,48}}, color={0,0,127}));
              connect(transferFunction.y, variableDelay.u) annotation (Line(points={{-99,62},
                      {-90,62},{-90,68},{-80,68}}, color={0,0,127}));
              connect(variableDelay.y, add2.u1) annotation (Line(points={{-57,68},{-48,68},
                      {-48,54},{-32,54}}, color={0,0,127}));
              connect(const2.y, variableDelay.delayTime) annotation (Line(points={{-91,34},
                      {-86,34},{-86,62},{-80,62}}, color={0,0,127}));
              connect(transferFunction.y, add2.u2) annotation (Line(points={{-99,62},{-88,
                      62},{-88,42},{-32,42}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(extent={{-140,-100},{220,120}})),
                Icon(coordinateSystem(extent={{-140,-100},{220,120}}), graphics={
                      Rectangle(extent={{-140,120},{220,-98}}, lineColor={28,108,
                          200})}));
            end DiscreteMeanValue;

            model DiscreteMeanValueReal
              Modelica.Blocks.Interfaces.RealInput u
                annotation (Placement(transformation(extent={{-180,-20},{-140,20}})));
              Modelica.Blocks.Interfaces.RealOutput y
                annotation (Placement(transformation(extent={{220,-10},{240,10}})));
              Modelica.Blocks.Discrete.UnitDelay unitDelay(samplePeriod=5e-5)
                annotation (Placement(transformation(extent={{-88,-88},{-68,-68}})));
              Modelica.Blocks.Math.Gain gain(k=2)
                annotation (Placement(transformation(extent={{-58,-88},{-38,-68}})));
              Modelica.Blocks.Math.Gain gain1(k=50)
                annotation (Placement(transformation(extent={{-54,-48},{-34,-28}})));
              Modelica.Blocks.Math.Add add(k2=-1)
                annotation (Placement(transformation(extent={{-24,-84},{-4,-64}})));
              Modelica.Blocks.Math.Add add1
                annotation (Placement(transformation(extent={{86,-8},{106,12}})));
              Modelica.Blocks.Logical.Switch switch1
                annotation (Placement(transformation(extent={{158,-30},{178,-10}})));
              Modelica.Blocks.Sources.Constant const(k=50)
                annotation (Placement(transformation(extent={{-24,4},{-4,24}})));
              Modelica.Blocks.Sources.Constant const1(k=1)
                annotation (Placement(transformation(extent={{98,-40},{118,-20}})));
              Modelica.Blocks.Math.Add add2(k1=-1)
                annotation (Placement(transformation(extent={{-30,38},{-10,58}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(                  startValue=
                    false, startTime=1/50)
                           annotation (Placement(transformation(extent={{98,26},{118,46}})));
              Modelica.Blocks.Math.Product product
                annotation (Placement(transformation(extent={{26,24},{46,44}})));
              Modelica.Blocks.Discrete.TransferFunction transferFunction(
                a={2,-2},
                b={5e-5,5e-5},
                samplePeriod=5e-5)
                annotation (Placement(transformation(extent={{-120,52},{-100,72}})));
              Modelica.Blocks.Nonlinear.VariableDelay variableDelay(delayMax=2 +
                    5e-5)
                annotation (Placement(transformation(extent={{-72,52},{-52,72}})));
              Modelica.Blocks.Sources.Constant const2(k=2)
                annotation (Placement(transformation(extent={{-112,24},{-92,44}})));
              Modelica.Blocks.Interfaces.RealOutput top
                annotation (Placement(transformation(extent={{62,48},{84,68}})));
              Modelica.Blocks.Interfaces.RealOutput bottom
                annotation (Placement(transformation(extent={{58,-50},{80,-30}})));
            equation
              connect(u, unitDelay.u) annotation (Line(points={{-160,0},{-94,0},{-94,-78},{
                      -90,-78}}, color={0,0,127}));
              connect(gain1.y, add.u1) annotation (Line(points={{-33,-38},{-30,-38},{-30,
                      -68},{-26,-68}}, color={0,0,127}));
              connect(gain.y, add.u2) annotation (Line(points={{-37,-78},{-32,-78},{-32,-80},
                      {-26,-80}}, color={0,0,127}));
              connect(unitDelay.y, gain.u) annotation (Line(points={{-67,-78},{-60,-78}},
                                           color={0,0,127}));
              connect(gain1.u, unitDelay.u) annotation (Line(points={{-56,-38},{-94,-38},{
                      -94,-78},{-90,-78}}, color={0,0,127}));
              connect(add.y, add1.u2) annotation (Line(points={{-3,-74},{10,-74},{10,-4},{
                      84,-4}}, color={0,0,127}));
              connect(switch1.y, y) annotation (Line(points={{179,-20},{182,-20},{182,0},{
                      230,0}}, color={0,0,127}));
              connect(booleanStep.y, switch1.u2) annotation (Line(points={{119,36},{136,36},
                      {136,-20},{156,-20}}, color={255,0,255}));
              connect(const1.y, switch1.u3) annotation (Line(points={{119,-30},{136,-30},{
                      136,-28},{156,-28}}, color={0,0,127}));
              connect(add1.y, switch1.u1) annotation (Line(points={{107,2},{130,2},{130,-12},
                      {156,-12}}, color={0,0,127}));
              connect(product.y, add1.u1)
                annotation (Line(points={{47,34},{62,34},{62,8},{84,8}}, color={0,0,127}));
              connect(const.y, product.u2)
                annotation (Line(points={{-3,14},{6,14},{6,28},{24,28}}, color={0,0,127}));
              connect(transferFunction.u, unitDelay.u) annotation (Line(points={{-122,62},{
                      -124,62},{-124,0},{-94,0},{-94,-78},{-90,-78}}, color={0,0,127}));
              connect(product.u1, add2.y)
                annotation (Line(points={{24,40},{6,40},{6,48},{-9,48}}, color={0,0,127}));
              connect(transferFunction.y, variableDelay.u) annotation (Line(points={{-99,62},
                      {-74,62}},                   color={0,0,127}));
              connect(variableDelay.y, add2.u1) annotation (Line(points={{-51,62},{-48,62},
                      {-48,54},{-32,54}}, color={0,0,127}));
              connect(const2.y, variableDelay.delayTime) annotation (Line(points={{-91,34},
                      {-86,34},{-86,56},{-74,56}}, color={0,0,127}));
              connect(transferFunction.y, add2.u2) annotation (Line(points={{-99,62},{-88,
                      62},{-88,42},{-32,42}}, color={0,0,127}));
              connect(product.y, top) annotation (Line(points={{47,34},{56,34},{56,58},{73,
                      58}}, color={0,0,127}));
              connect(add.y, bottom) annotation (Line(points={{-3,-74},{30,-74},{30,-40},{
                      69,-40}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(extent={{-140,-100},{220,120}})),
                Icon(coordinateSystem(extent={{-140,-100},{220,120}})));
            end DiscreteMeanValueReal;

            model DiscreteMeanValueImaginary
              Modelica.Blocks.Interfaces.RealInput u
                annotation (Placement(transformation(extent={{-180,-20},{-140,20}})));
              Modelica.Blocks.Interfaces.RealOutput y
                annotation (Placement(transformation(extent={{220,-10},{240,10}})));
              Modelica.Blocks.Discrete.UnitDelay unitDelay(samplePeriod=50e-5)
                annotation (Placement(transformation(extent={{-88,-88},{-68,-68}})));
              Modelica.Blocks.Math.Gain gain(k=2)
                annotation (Placement(transformation(extent={{-58,-88},{-38,-68}})));
              Modelica.Blocks.Math.Gain gain1(k=50)
                annotation (Placement(transformation(extent={{-54,-48},{-34,-28}})));
              Modelica.Blocks.Math.Add add(k2=-1)
                annotation (Placement(transformation(extent={{-24,-84},{-4,-64}})));
              Modelica.Blocks.Math.Add add1
                annotation (Placement(transformation(extent={{86,-8},{106,12}})));
              Modelica.Blocks.Logical.Switch switch1
                annotation (Placement(transformation(extent={{158,-30},{178,-10}})));
              Modelica.Blocks.Sources.Constant const(k=50)
                annotation (Placement(transformation(extent={{-24,4},{-4,24}})));
              Modelica.Blocks.Sources.Constant const1(k=1)
                annotation (Placement(transformation(extent={{98,-40},{118,-20}})));
              Modelica.Blocks.Math.Add add2(k1=-1)
                annotation (Placement(transformation(extent={{-30,38},{-10,58}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(                  startValue=
                    false, startTime=1/50)
                           annotation (Placement(transformation(extent={{98,26},{118,46}})));
              Modelica.Blocks.Math.Product product
                annotation (Placement(transformation(extent={{26,24},{46,44}})));
              Modelica.Blocks.Discrete.TransferFunction transferFunction(
                samplePeriod=50e-5,
                b={50e-5,50e-5},
                a={2,-2})
                annotation (Placement(transformation(extent={{-120,52},{-100,72}})));
              Modelica.Blocks.Nonlinear.VariableDelay variableDelay(delayMax=2 + 50e-5)
                annotation (Placement(transformation(extent={{-78,58},{-58,78}})));
              Modelica.Blocks.Sources.Constant const2(k=2)
                annotation (Placement(transformation(extent={{-112,24},{-92,44}})));
              Modelica.Blocks.Interfaces.RealOutput top
                annotation (Placement(transformation(extent={{62,48},{84,68}})));
              Modelica.Blocks.Interfaces.RealOutput bottom
                annotation (Placement(transformation(extent={{58,-50},{80,-30}})));
            equation
              connect(u, unitDelay.u) annotation (Line(points={{-160,0},{-94,0},{-94,-78},{
                      -90,-78}}, color={0,0,127}));
              connect(gain1.y, add.u1) annotation (Line(points={{-33,-38},{-30,-38},{-30,
                      -68},{-26,-68}}, color={0,0,127}));
              connect(gain.y, add.u2) annotation (Line(points={{-37,-78},{-32,-78},{-32,-80},
                      {-26,-80}}, color={0,0,127}));
              connect(unitDelay.y, gain.u) annotation (Line(points={{-67,-78},{-60,-78}},
                                           color={0,0,127}));
              connect(gain1.u, unitDelay.u) annotation (Line(points={{-56,-38},{-94,-38},{
                      -94,-78},{-90,-78}}, color={0,0,127}));
              connect(add.y, add1.u2) annotation (Line(points={{-3,-74},{10,-74},{10,-4},{
                      84,-4}}, color={0,0,127}));
              connect(switch1.y, y) annotation (Line(points={{179,-20},{182,-20},{182,0},{
                      230,0}}, color={0,0,127}));
              connect(booleanStep.y, switch1.u2) annotation (Line(points={{119,36},{136,36},
                      {136,-20},{156,-20}}, color={255,0,255}));
              connect(const1.y, switch1.u3) annotation (Line(points={{119,-30},{136,-30},{
                      136,-28},{156,-28}}, color={0,0,127}));
              connect(add1.y, switch1.u1) annotation (Line(points={{107,2},{130,2},{130,-12},
                      {156,-12}}, color={0,0,127}));
              connect(product.y, add1.u1)
                annotation (Line(points={{47,34},{62,34},{62,8},{84,8}}, color={0,0,127}));
              connect(const.y, product.u2)
                annotation (Line(points={{-3,14},{6,14},{6,28},{24,28}}, color={0,0,127}));
              connect(transferFunction.u, unitDelay.u) annotation (Line(points={{-122,62},{
                      -124,62},{-124,0},{-94,0},{-94,-78},{-90,-78}}, color={0,0,127}));
              connect(product.u1, add2.y)
                annotation (Line(points={{24,40},{6,40},{6,48},{-9,48}}, color={0,0,127}));
              connect(transferFunction.y, variableDelay.u) annotation (Line(points={{-99,62},
                      {-90,62},{-90,68},{-80,68}}, color={0,0,127}));
              connect(variableDelay.y, add2.u1) annotation (Line(points={{-57,68},{-48,68},
                      {-48,54},{-32,54}}, color={0,0,127}));
              connect(const2.y, variableDelay.delayTime) annotation (Line(points={{-91,34},
                      {-86,34},{-86,62},{-80,62}}, color={0,0,127}));
              connect(transferFunction.y, add2.u2) annotation (Line(points={{-99,62},{-88,
                      62},{-88,42},{-32,42}}, color={0,0,127}));
              connect(product.y, top) annotation (Line(points={{47,34},{56,34},{56,58},{73,
                      58}}, color={0,0,127}));
              connect(add.y, bottom) annotation (Line(points={{-3,-74},{30,-74},{30,-40},{
                      69,-40}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(extent={{-140,-100},{220,120}})),
                Icon(coordinateSystem(extent={{-140,-100},{220,120}})));
            end DiscreteMeanValueImaginary;

            model ElementWiseMult
              Modelica.Blocks.Interfaces.RealInput u
                annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
              Modelica.Blocks.Interfaces.RealInput u1
                annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
              Modelica.Blocks.Interfaces.RealOutput y
                annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            equation
              y = u1*u;
              annotation (Icon(coordinateSystem(preserveAspectRatio=false),
                    graphics={Rectangle(extent={{-100,100},{100,-100}}, lineColor={
                          28,108,200})}),                                    Diagram(
                    coordinateSystem(preserveAspectRatio=false), graphics={
                      Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,
                          200})}));
            end ElementWiseMult;

            model Fault
              Modelica.Electrical.Analog.Interfaces.Pin pin
                annotation (Placement(transformation(extent={{-8,-110},{12,-90}})));
              Modelica.Electrical.Analog.Ideal.IdealOpeningSwitch FaultSwitch(Ron=100)
                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=-90,
                    origin={-20,26})));
              Modelica.Electrical.Analog.Basic.Ground ground2
                annotation (Placement(transformation(extent={{-30,-20},{-10,0}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(startValue=true,
                  startTime=2)
                annotation (Placement(transformation(extent={{28,16},{8,36}})));
            equation
              connect(FaultSwitch.control,booleanStep. y) annotation (Line(points={{-13,26},
                      {7,26}},                            color={255,0,255}));
              connect(ground2.p, FaultSwitch.n)
                annotation (Line(points={{-20,0},{-20,16}}, color={0,0,255}));
              connect(FaultSwitch.p, pin) annotation (Line(points={{-20,36},{-20,48},
                      {-30,48},{-30,-76},{2,-76},{2,-100}}, color={0,0,255}));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false),
                    graphics={Rectangle(extent={{-100,100},{100,-100}}, lineColor={
                          28,108,200})}),
                  Diagram(coordinateSystem(preserveAspectRatio=false)));
            end Fault;

            model CurrentSensor
              Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation (
                  Placement(transformation(extent={{-108,-10},{-88,10}})));
              Modelica.Electrical.Analog.Interfaces.NegativePin pin_n
                annotation (Placement(transformation(extent={{90,-12},{110,8}})));
              Modelica.Blocks.Interfaces.RealOutput y
                annotation (Placement(transformation(extent={{4,86},{24,106}}),
                    iconTransformation(extent={{4,86},{24,106}})));
            end CurrentSensor;
          end Components;

          model DiscreteFourier
            import RelayModel;
            import RelayModel;
            Modelica.Blocks.Interfaces.RealInput Input
              annotation (Placement(transformation(extent={{-240,70},{-200,110}})));
            Modelica.Blocks.Interfaces.RealOutput Magnitude
              annotation (Placement(transformation(extent={{66,80},{86,100}})));
            Modelica.Blocks.Interfaces.RealOutput Phase
              annotation (Placement(transformation(extent={{86,56},{106,76}})));
            Modelica.Blocks.Math.Gain gain(k=2*Modelica.Constants.pi*1*50)
              annotation (Placement(transformation(extent={{-154,10},{-134,30}})));
            Modelica.Blocks.Math.Sin sin
              annotation (Placement(transformation(extent={{-110,24},{-90,44}})));
            Modelica.Blocks.Math.Cos cos
              annotation (Placement(transformation(extent={{-110,-2},{-90,18}})));
            Modelica.Blocks.Sources.Clock clock
              annotation (Placement(transformation(extent={{-184,10},{-164,30}})));
            Modelica.Blocks.Routing.Multiplex2 multiplex2_1
              annotation (Placement(transformation(extent={{-68,18},{-48,38}})));
            Modelica.Blocks.Math.Gain gain2(k=180/Modelica.Constants.pi)
              annotation (Placement(transformation(extent={{46,56},{66,76}})));
            Modelica.Blocks.Math.RectangularToPolar rectangularToPolar
              annotation (Placement(transformation(extent={{-12,74},{8,94}})));
            Components.DiscreteMeanValue discreteMeanValue(Ts=50e-5)
              annotation (Placement(transformation(extent={{-74,88},{-38,110}})));
            Components.DiscreteMeanValue discreteMeanValue1(Ts=50e-5)
              annotation (Placement(transformation(extent={{-74,62},{-38,84}})));
            Components.ElementWiseMult elementWiseMult
              annotation (Placement(transformation(extent={{-138,74},{-118,94}})));
            Components.ElementWiseMult elementWiseMult1
              annotation (Placement(transformation(extent={{-28,12},{-8,32}})));
            Modelica.Blocks.Sources.Constant const(k=2)
              annotation (Placement(transformation(extent={{-74,-10},{-54,10}})));
          equation
            connect(clock.y, gain.u) annotation (Line(points={{-163,20},{-156,20}},
                                      color={0,0,127}));
            connect(rectangularToPolar.y_arg, gain2.u) annotation (Line(points={{9,78},{
                    36,78},{36,66},{44,66}},   color={0,0,127}));
            connect(rectangularToPolar.y_abs, Magnitude) annotation (Line(points={{9,90},{
                    76,90}},                   color={0,0,127}));
            connect(sin.y, multiplex2_1.u1[1]) annotation (Line(points={{-89,34},{
                    -70,34}},                  color={0,0,127}));
            connect(cos.y, multiplex2_1.u2[1]) annotation (Line(points={{-89,8},{
                    -84.5,8},{-84.5,22},{-70,22}},
                                                 color={0,0,127}));
            connect(gain.y, sin.u) annotation (Line(points={{-133,20},{-130,20},{
                    -130,34},{-112,34}},
                                      color={0,0,127}));
            connect(discreteMeanValue1.y, rectangularToPolar.u_im) annotation (Line(
                  points={{-37,72},{-24,72},{-24,78},{-14,78}}, color={0,0,127}));
            connect(elementWiseMult.u, Input)
              annotation (Line(points={{-140,90},{-220,90}}, color={0,0,127}));
            connect(elementWiseMult1.u, multiplex2_1.y[2]) annotation (Line(points={{-30,28},
                    {-47,28}},                                 color={0,0,127}));
            connect(const.y, elementWiseMult1.u1) annotation (Line(points={{-53,0},
                    {-36,0},{-36,16},{-30,16}},     color={0,0,127}));
            connect(gain2.y, Phase)
              annotation (Line(points={{67,66},{96,66}}, color={0,0,127}));
            connect(cos.u, sin.u) annotation (Line(points={{-112,8},{-130,8},{-130,
                    34},{-112,34}}, color={0,0,127}));
            connect(elementWiseMult1.y, elementWiseMult.u1) annotation (Line(points=
                   {{-7,22},{0,22},{0,56},{-152,56},{-152,78},{-140,78}}, color={0,
                    0,127}));
            connect(elementWiseMult.y, discreteMeanValue.u) annotation (Line(points=
                   {{-117,84},{-86,84},{-86,98},{-76,98}}, color={0,0,127}));
            connect(discreteMeanValue1.u, discreteMeanValue.u) annotation (Line(
                  points={{-76,72},{-86,72},{-86,98},{-76,98}}, color={0,0,127}));
            connect(discreteMeanValue.y, rectangularToPolar.u_re) annotation (Line(
                  points={{-37,98},{-24,98},{-24,90},{-14,90}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,
                      120}})),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{
                      100,120}})));
          end DiscreteFourier;
        end DiscreteFourier;

        model toThePower
          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput alpha
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        equation
          y= u^alpha;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false)),
            Diagram(coordinateSystem(preserveAspectRatio=false)));
        end toThePower;

        block ElementDivision "Output first input divided by second input"
        //extends Interfaces.SI2SO;
          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput u1
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
        y = u./u1;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
        end ElementDivision;

        model Y3
          Modelica.Blocks.Interfaces.RealInput x
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput eps
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
         //y=smooth(1, if x>eps then 1/x else 1/eps);
         //y= noEvent(if x>eps then 1/x else 1/eps);
          y=1./max(x,eps);
          //y=1./eps;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end Y3;

        model EquationCalculatingOperatingTime
          Modelica.Blocks.Interfaces.RealInput Control
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput CurrentInput
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealOutput OperatingTime
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Real alpha=0.02 "Constant output value";
          parameter Real TMS=0.5 "Constant output value";
          parameter Real C=0.14 "Constant output value";
          parameter Real ls=1 "Constant output value";
          Real Den;
        equation
          Den = 1./max(((CurrentInput/ls)^alpha)-1,0.0247);
          OperatingTime = (C *Den)*TMS;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end EquationCalculatingOperatingTime;

        model TwoDiscreteFourier
          import RelayPack;
          Modelica.Blocks.Math.Gain gain(k=2*Modelica.Constants.pi*1*50)
            annotation (Placement(transformation(extent={{-284,-12},{-264,8}})));
          Modelica.Blocks.Math.Sin sin
            annotation (Placement(transformation(extent={{-244,6},{-224,26}})));
          Modelica.Blocks.Math.Cos cos
            annotation (Placement(transformation(extent={{-244,-20},{-224,0}})));
          Modelica.Blocks.Sources.Clock clock
            annotation (Placement(transformation(extent={{-316,-12},{-296,8}})));
          Modelica.Blocks.Math.Gain gain2(k=180/Modelica.Constants.pi)
            annotation (Placement(transformation(extent={{28,30},{48,50}})));
          Modelica.Blocks.Math.RectangularToPolar rectangularToPolar
            annotation (Placement(transformation(extent={{-66,36},{-46,56}})));
          RelayPack.Components.DiscreteFourier.Components.DiscreteMeanValue discreteMeanValue(
            FreqHz=FreqHz,
            Ts=Ts,
            Vinit=Vinit,
            booleanStep(startTime=1/FreqHz),
            gain1(k=0),
            gain(k=0),
            Delay=0.02) annotation (Placement(transformation(extent={{-166,64},
                    {-130,86}})));
          RelayPack.Components.DiscreteFourier.Components.ElementWiseMult intoreal
            annotation (Placement(transformation(extent={{-250,64},{-230,84}})));
          Modelica.Blocks.Interfaces.RealInput Input
            annotation (Placement(transformation(extent={{-358,60},{-318,100}})));
          Modelica.Blocks.Interfaces.RealOutput Magnitude
            annotation (Placement(transformation(extent={{60,66},{88,94}})));
          Modelica.Blocks.Interfaces.RealOutput Phase
            annotation (Placement(transformation(extent={{60,24},{92,56}})));
          Modelica.Blocks.Math.Gain gain1(k=2) annotation (Placement(transformation(
                  extent={{-198,10},{-178,30}})));
          Modelica.Blocks.Math.Gain gain3(k=2) annotation (Placement(transformation(
                  extent={{-192,-26},{-172,-6}})));
          RelayPack.Components.DiscreteFourier.Components.ElementWiseMult intoimag
            annotation (Placement(transformation(extent={{-250,38},{-230,58}})));
          parameter Real FreqHz=50 "Constant output value";
          parameter Modelica.SIunits.Time Ts=5e-5 "Sample period of component";
          parameter Real Vinit=1 "Constant output value";
          RelayPack.Components.DiscreteFourier.Components.DiscreteMeanValue discreteMeanValue2(
            FreqHz=FreqHz,
            Ts=Ts,
            Vinit=Vinit,
            booleanStep(startTime=1/FreqHz),
            gain1(k=0),
            gain(k=0),
            Delay=0.02) annotation (Placement(transformation(extent={{-166,38},
                    {-130,60}})));
        equation
          connect(clock.y,gain. u) annotation (Line(points={{-295,-2},{-286,-2}},
                                    color={0,0,127}));
          connect(rectangularToPolar.y_arg,gain2. u) annotation (Line(points={{-45,40},
                  {26,40}},                  color={0,0,127}));
          connect(gain.y,sin. u) annotation (Line(points={{-263,-2},{-258,-2},{-258,
                  16},{-246,16}},   color={0,0,127}));
          connect(cos.u,sin. u) annotation (Line(points={{-246,-10},{-258,-10},{
                  -258,16},{-246,16}},
                                    color={0,0,127}));
          connect(discreteMeanValue.y,rectangularToPolar. u_re) annotation (Line(
                points={{-129,74},{-100,74},{-100,52},{-68,52}},
                                                              color={0,0,127}));
          connect(intoreal.u, Input)
            annotation (Line(points={{-252,80},{-338,80}}, color={0,0,127}));
          connect(sin.y, gain1.u) annotation (Line(points={{-223,16},{-212,16},{
                  -212,20},{-200,20}},      color={0,0,127}));
          connect(cos.y, gain3.u) annotation (Line(points={{-223,-10},{-208,-10},{
                  -208,-16},{-194,-16}},    color={0,0,127}));
          connect(intoimag.u, Input) annotation (Line(points={{-252,54},{-288,54},{
                  -288,80},{-338,80}}, color={0,0,127}));
          connect(intoreal.y, discreteMeanValue.u) annotation (Line(points={{-229,74},
                  {-168,74}},                         color={0,0,127}));
          connect(intoimag.y, discreteMeanValue2.u) annotation (Line(points={{-229,48},
                  {-168,48}},                         color={0,0,127}));
          connect(discreteMeanValue2.y, rectangularToPolar.u_im) annotation (Line(
                points={{-129,48},{-76,48},{-76,40},{-68,40}}, color={0,0,127}));
          connect(gain2.y, Phase)
            annotation (Line(points={{49,40},{76,40}}, color={0,0,127}));
          connect(gain1.y, intoimag.u1) annotation (Line(points={{-177,20},{-170,20},
                  {-170,34},{-260,34},{-260,42},{-252,42}}, color={0,0,127}));
          connect(gain3.y, intoreal.u1) annotation (Line(points={{-171,-16},{-156,
                  -16},{-156,32},{-266,32},{-266,68},{-252,68}}, color={0,0,127}));
          connect(rectangularToPolar.y_abs, Magnitude) annotation (Line(points={{
                  -45,52},{14,52},{14,80},{74,80}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-700,
                    -380},{480,440}}), graphics={Rectangle(extent={{-320,100},{100,
                      -218}}, lineColor={28,108,200})}),
                                             Diagram(coordinateSystem(
                  preserveAspectRatio=false, extent={{-700,-380},{480,440}}),
                graphics={
                Text(
                  extent={{-346,10},{-326,-2}},
                  lineColor={0,0,0},
                  textString="(a)"),
                Text(
                  extent={{-250,80},{-230,68}},
                  lineColor={0,0,0},
                  textString="(b)"),
                Text(
                  extent={{-250,54},{-230,42}},
                  lineColor={0,0,0},
                  textString="(bi)"),
                Text(
                  extent={{-158,82},{-138,70}},
                  lineColor={0,0,0},
                  textString="(c)"),
                Text(
                  extent={{-66,74},{-46,62}},
                  lineColor={0,0,0},
                  textString="(d)"),
                Text(
                  extent={{-156,56},{-136,44}},
                  lineColor={0,0,0},
                  textString="(ci)"),
                Line(points={{-316,32},{-326,32},{-326,-30},{-316,-30}}, color={28,
                      108,200})}));
        end TwoDiscreteFourier;

        model AmplitudeNumber
          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
                Real amp;
        equation
            if u > 0 then
            amp = u;
          end if;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end AmplitudeNumber;

        model ExtractingTimeOfFault
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Logical.Switch switch1
            annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
          Modelica.Blocks.Math.Product product
            annotation (Placement(transformation(extent={{44,22},{64,42}})));
          Modelica.Blocks.Sources.Constant const(k=0)
            annotation (Placement(transformation(extent={{-62,18},{-42,38}})));
          Modelica.Blocks.Sources.Constant const1(k=1)
            annotation (Placement(transformation(extent={{-62,-38},{-42,-18}})));
          Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(threshold=
               0.9)
            annotation (Placement(transformation(extent={{-62,-10},{-42,10}})));
          Modelica.Blocks.Continuous.Integrator integrator
            annotation (Placement(transformation(extent={{12,-10},{32,10}})));
        equation
          connect(product.y, y) annotation (Line(points={{65,32},{76,32},{76,0},
                  {110,0}},
                       color={0,0,127}));
          connect(const1.y, switch1.u3) annotation (Line(points={{-41,-28},{-32,
                  -28},{-32,-8},{-22,-8}},
                                     color={0,0,127}));
          connect(u, product.u1) annotation (Line(points={{-120,0},{-86,0},{-86,
                  74},{16,74},{16,38},{42,38}},
                                           color={0,0,127}));
          connect(u,greaterEqualThreshold. u)
            annotation (Line(points={{-120,0},{-64,0}},   color={0,0,127}));
          connect(greaterEqualThreshold.y, switch1.u2) annotation (Line(points={{-41,0},
                  {-22,0}},                        color={255,0,255}));
          connect(switch1.u1, const.y) annotation (Line(points={{-22,8},{-32,8},
                  {-32,28},{-41,28}}, color={0,0,127}));
          connect(switch1.y, integrator.u)
            annotation (Line(points={{1,0},{10,0}}, color={0,0,127}));
          connect(product.u2, integrator.y) annotation (Line(points={{42,26},{
                  36,26},{36,0},{33,0}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,200})}),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end ExtractingTimeOfFault;
      end Components;

      model ReferenceRelay
        Modelica.Blocks.Math.Add add(       k2=1, k1=-1)
          annotation (Placement(transformation(extent={{-130,30},{-110,50}})));
        Modelica.Blocks.Logical.Greater greater1
          annotation (Placement(transformation(extent={{-252,-10},{-232,10}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal1
          annotation (Placement(transformation(extent={{-214,-10},{-194,10}})));
        Modelica.Blocks.Sources.Constant const(k=Is)
                                                    annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-286,-52})));
        Modelica.Blocks.Math.Product product
          annotation (Placement(transformation(extent={{-296,-10},{-276,10}})));
        Modelica.Blocks.Sources.Constant const1(k=1/(sqrt(2))) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-334,-62})));
        Components.Timer timer
          annotation (Placement(transformation(extent={{-174,-14},{-154,6}})));
        parameter Real Is=1 "Pick Up Current Value";
        Modelica.Blocks.Interfaces.BooleanOutput TripSingal
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-180,110}),
                                iconTransformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-10,0})));
        Modelica.Blocks.Logical.Greater greater2
          annotation (Placement(transformation(extent={{-92,-10},{-72,10}})));
        parameter Real alpha=0.02 "Alpha Constant Value";
        parameter Real TMS=0.5 "TMS Constant Value";
        parameter Real C=0.14 "C Constant Value";
        //parameter Real ls=1 "Constant output value";
        Components.CalculatingOperationTime calculatingOperationTime(
          ls=0.73,
          k=0.041,
          TMS=0.21492)
          annotation (Placement(transformation(extent={{-174,-56},{-154,-36}})));
        parameter Real k= 0.041 "Constant output value";

        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop
          annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=false)
          annotation (Placement(transformation(extent={{-98,-46},{-78,-26}})));
        Modelica.Blocks.Math.Division division
          annotation (Placement(transformation(extent={{-332,-8},{-312,12}})));
        Modelica.Blocks.Sources.Constant const2(k=0.22)        annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-342,-32})));
        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop1
          annotation (Placement(transformation(extent={{-232,-42},{-212,-22}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant1(k=false)
          annotation (Placement(transformation(extent={{-260,-54},{-240,-34}})));
        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-420,-20},{-380,20}})));
      equation

        connect(const1.y, product.u2) annotation (Line(points={{-323,-62},{-308,
                -62},{-308,-6},{-298,-6}}, color={0,0,127}));
        connect(product.y, greater1.u1)
          annotation (Line(points={{-275,0},{-254,0}}, color={0,0,127}));
        connect(const.y, greater1.u2) annotation (Line(points={{-275,-52},{-262,
                -52},{-262,-8},{-254,-8}}, color={0,0,127}));
        connect(booleanToReal1.y, timer.u) annotation (Line(points={{-193,0},{
                -184,0},{-184,0.2},{-176,0.2}}, color={0,0,127}));
        connect(extractingTimeOfFault.u, timer.u) annotation (Line(points={{-174,44},
                {-184,44},{-184,0.2},{-176,0.2}},          color={0,0,127}));
        connect(calculatingOperationTime.Control, timer.u) annotation (Line(
              points={{-176,-40},{-184,-40},{-184,0.2},{-176,0.2}}, color={0,0,
                127}));
        connect(extractingTimeOfFault.y, add.u1)
          annotation (Line(points={{-151,44},{-140,44},{-140,46},{-132,46}},
                                                         color={0,0,127}));
        connect(timer.y, add.u2) annotation (Line(points={{-153,-4},{-138,-4},{
                -138,34},{-132,34}}, color={0,0,127}));
        connect(add.y, greater2.u1) annotation (Line(points={{-109,40},{-100,40},
                {-100,0},{-94,0}}, color={0,0,127}));
        connect(calculatingOperationTime.OperationTime, greater2.u2)
          annotation (Line(points={{-153,-46},{-124,-46},{-124,-8},{-94,-8}},
              color={0,0,127}));
        connect(greater2.y, rSFlipFlop.S)
          annotation (Line(points={{-71,0},{-56,0}}, color={255,0,255}));
        connect(booleanConstant.y, rSFlipFlop.R) annotation (Line(points={{-77,-36},
                {-62,-36},{-62,-12},{-56,-12}},      color={255,0,255}));
        connect(rSFlipFlop.Q, TripSingal) annotation (Line(points={{-33,0},{-28,
                0},{-28,80},{-180,80},{-180,110}}, color={255,0,255}));
        connect(calculatingOperationTime.CurrentInput, greater1.u1) annotation (
           Line(points={{-176,-52},{-238,-52},{-238,-78},{-300,-78},{-300,-24},
                {-266,-24},{-266,0},{-254,0}}, color={0,0,127}));
        connect(division.u2, const2.y) annotation (Line(points={{-334,-4},{-350,
                -4},{-350,-32},{-331,-32}}, color={0,0,127}));
        connect(division.y, product.u1) annotation (Line(points={{-311,2},{-304,
                2},{-304,6},{-298,6}}, color={0,0,127}));
        connect(rSFlipFlop1.Q, booleanToReal1.u) annotation (Line(points={{-211,
                -26},{-202,-26},{-202,-16},{-216,-16},{-216,0}}, color={255,0,
                255}));
        connect(rSFlipFlop1.S, greater1.y) annotation (Line(points={{-234,-26},
                {-240,-26},{-240,-14},{-226,-14},{-226,0},{-231,0}}, color={255,
                0,255}));
        connect(booleanConstant1.y, rSFlipFlop1.R) annotation (Line(points={{
                -239,-44},{-236,-44},{-236,-38},{-234,-38}}, color={255,0,255}));
        connect(division.u1, u) annotation (Line(points={{-334,8},{-360,8},{-360,0},{-400,
                0}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-380,-100},
                  {-20,100}}),       graphics={Rectangle(extent={{-380,100},{
                    -20,-100}},
                            lineColor={28,108,200}), Text(
                extent={{-290,56},{-96,-46}},
                lineColor={28,108,200},
                textString="Relay")}),                                 Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-380,-100},{-20,100}}),
                          graphics={
              Text(
                extent={{-252,26},{-232,14}},
                lineColor={0,0,0},
                textString="(e)"),
              Text(
                extent={{-172,52},{-152,40}},
                lineColor={0,0,0},
                textString="(f)"),
              Text(
                extent={{-174,2},{-154,-10}},
                lineColor={0,0,0},
                textString="(g)"),
              Text(
                extent={{-174,-40},{-154,-52}},
                lineColor={0,0,0},
                textString="(h)")}));
      end ReferenceRelay;

      package Data
        package Records
          record AlphaData
           parameter Real alpha;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end AlphaData;

          record CData
             parameter Real C;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end CData;

          record RelayData "empty complete relay data record"
            extends Modelica.Icons.Record;
            replaceable record Alpha =
            AlphaData constrainedby AlphaData
            annotation (choicesAllMatching);
            Alpha alpha;
            replaceable record C =
            CData constrainedby CData
            annotation (choicesAllMatching);
            C c;
            //        replaceable record EPS = EPSData constrainedby EPSData
            //                                        annotation (choicesAllMatching);
            //       EPS eps;
          end RelayData;

          //     record EPSData
          //      parameter Real eps;
          //       annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
          //             coordinateSystem(preserveAspectRatio=false)));
          //     end EPSData;
        end Records;

        package RelayData
          record StandardInverseData = Records.RelayData (
              redeclare replaceable record Alpha = AlphaData.SIAlpha,
               redeclare replaceable record C = CData.SIC);
               //         redeclare replaceable record EPS = EPSData.SIEPS
          record VeryInverseData = Records.RelayData (
              redeclare replaceable record Alpha = AlphaData.VIAlpha,
              redeclare replaceable record C = CData.VIC);
              //         redeclare replaceable record EPS = EPSData.VIEPS
          record ExtremelyInverseData = Records.RelayData (
              redeclare replaceable record Alpha = AlphaData.EIAlpha,
              redeclare replaceable record C = CData.EIC);
              //         redeclare replaceable record EPS = EPSData.EIEPS
          record LongInverseData = Records.RelayData (
              redeclare replaceable record Alpha = AlphaData.LIAlpha,
              redeclare replaceable record C = CData.LIC);
              //         redeclare replaceable record EPS = EPSData.LEPS
        end RelayData;

        package AlphaData
          record SIAlpha
            extends Records.AlphaData(alpha=0.02);
          end SIAlpha;

          record VIAlpha
            extends Records.AlphaData(alpha=1);
          end VIAlpha;

          record EIAlpha
            extends Records.AlphaData(alpha=2);
          end EIAlpha;

          record LIAlpha
            extends Records.AlphaData(alpha=1);
          end LIAlpha;
        end AlphaData;

        package CData
          record SIC
            extends Records.CData(C=0.14);
          end SIC;

          record VIC
            extends Records.CData(C=13.5);
          end VIC;

          record EIC
            extends Records.CData(C=80);
          end EIC;

          record LIC
            extends Records.CData(C=120);
          end LIC;
        end CData;

      //   package EPSData
      //      record SIEPS
      //       extends Records.EPSData(eps=0.41);
      //      end SIEPS;
      //
      //     record VIEPS
      //       extends Records.EPSData(eps=0.07);
      //     end VIEPS;
      //
      //     record EIEPS
      //       extends Records.EPSData(eps=0.102);
      //     end EIEPS;
      //
      //     record LEPS
      //       extends Records.EPSData(eps=0);
      //     end LEPS;
      //   end EPSData;
      end Data;

      model RecordReferenceRelay
        Modelica.Blocks.Math.Add add(       k2=1, k1=-1)
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
        Modelica.Blocks.Logical.Greater greater1
          annotation (Placement(transformation(extent={{-256,-10},{-236,10}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal1
          annotation (Placement(transformation(extent={{-180,-10},{-160,10}})));
        Modelica.Blocks.Sources.Constant const(k=Is)
                                                    annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-282,-24})));
        Components.Timer timer
          annotation (Placement(transformation(extent={{-142,-10},{-122,10}})));
        parameter Real Is=1 "Pick Up Current Value";
        Modelica.Blocks.Interfaces.BooleanOutput TripSingal
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={10,0}),   iconTransformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-10,0})));
        Modelica.Blocks.Logical.Greater greater2
          annotation (Placement(transformation(extent={{-68,-10},{-48,10}})));
        parameter Real alpha=0.02 "Alpha Constant Value";
        parameter Real TMS=0.5 "TMS Constant Value";
        parameter Real C=0.14 "C Constant Value";
        //parameter Real ls=1 "Constant output value";
        Components.CalculatingOperationTime calculatingOperationTime(
          alpha=alpha,
          TMS=TMS,
          C=C,
          eps=eps,
          Is=Is)
          annotation (Placement(transformation(extent={{-142,-48},{-122,-28}})));
        //parameter Real k= 0.041 "Constant output value";

        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop
          annotation (Placement(transformation(extent={{-34,-16},{-14,4}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=false)
          annotation (Placement(transformation(extent={{-66,-42},{-46,-22}})));
        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop1
          annotation (Placement(transformation(extent={{-218,-16},{-198,4}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant1(k=false)
          annotation (Placement(transformation(extent={{-292,-64},{-272,-44}})));
        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-340,-20},{-300,20}})));

        parameter Real eps=0.41 "Constant output value";
        Components.ExtractingTimeOfFault extractingTimeOfFault
          annotation (Placement(transformation(extent={{-140,28},{-120,48}})));
      equation

        connect(const.y, greater1.u2) annotation (Line(points={{-271,-24},{-262,
                -24},{-262,-8},{-258,-8}}, color={0,0,127}));
        connect(add.y, greater2.u1) annotation (Line(points={{-79,0},{-70,0}},
                                   color={0,0,127}));
        connect(booleanConstant1.y, rSFlipFlop1.R) annotation (Line(points={{-271,
                -54},{-230,-54},{-230,-12},{-220,-12}},      color={255,0,255}));
        connect(u, greater1.u1)
          annotation (Line(points={{-320,0},{-258,0}}, color={0,0,127}));
        connect(greater1.y, rSFlipFlop1.S)
          annotation (Line(points={{-235,0},{-220,0}}, color={255,0,255}));
        connect(rSFlipFlop1.Q, booleanToReal1.u)
          annotation (Line(points={{-197,0},{-182,0}}, color={255,0,255}));
        connect(booleanToReal1.y, timer.u) annotation (Line(points={{-159,0},{
                -152,0},{-152,0},{-144,0}}, color={0,0,127}));
        connect(calculatingOperationTime.Control, timer.u) annotation (Line(
              points={{-143.333,-32},{-154,-32},{-154,0},{-144,0}}, color={0,0,
                127}));
        connect(extractingTimeOfFault.u, timer.u) annotation (Line(points={{-142,38},
                {-154,38},{-154,0},{-144,0}},          color={0,0,127}));
        connect(timer.y, add.u2) annotation (Line(points={{-121,0},{-112,0},{
                -112,-6},{-102,-6}}, color={0,0,127}));
        connect(extractingTimeOfFault.y, add.u1) annotation (Line(points={{-119,38},
                {-114,38},{-114,6},{-102,6}},     color={0,0,127}));
        connect(calculatingOperationTime.OperationTime, greater2.u2)
          annotation (Line(points={{-121.333,-35.6923},{-78,-35.6923},{-78,-8},
                {-70,-8}}, color={0,0,127}));
        connect(greater2.y, rSFlipFlop.S)
          annotation (Line(points={{-47,0},{-36,0}}, color={255,0,255}));
        connect(booleanConstant.y, rSFlipFlop.R) annotation (Line(points={{-45,
                -32},{-40,-32},{-40,-12},{-36,-12}}, color={255,0,255}));
        connect(TripSingal, rSFlipFlop.Q) annotation (Line(points={{10,
                4.44089e-16},{-3,4.44089e-16},{-3,0},{-13,0}}, color={255,0,255}));
        connect(calculatingOperationTime.CurrentInput, greater1.u1) annotation (
           Line(points={{-143.333,-40.3077},{-206,-40.3077},{-206,-80},{-296,
                -80},{-296,0},{-258,0}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                  -100},{0,100}}),   graphics={Rectangle(extent={{-300,100},{
                    -20,-100}},
                            lineColor={28,108,200}), Text(
                extent={{-290,56},{-96,-46}},
                lineColor={28,108,200},
                textString="Relay")}),                                 Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-300,-100},{
                  0,100}}),
                          graphics={
              Text(
                extent={{-252,26},{-232,14}},
                lineColor={0,0,0},
                textString="(e)"),
              Text(
                extent={{-140,46},{-120,34}},
                lineColor={0,0,0},
                textString="(f)"),
              Text(
                extent={{-142,6},{-122,-6}},
                lineColor={0,0,0},
                textString="(g)"),
              Text(
                extent={{-142,-32},{-122,-44}},
                lineColor={0,0,0},
                textString="(h)")}));
      end RecordReferenceRelay;

      model RecordReferenceMNCRelay
        import RelayPack;
        Modelica.Blocks.Logical.Greater greater1
          annotation (Placement(transformation(extent={{-252,-10},{-232,10}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal1
          annotation (Placement(transformation(extent={{-186,-10},{-166,10}})));
        Modelica.Blocks.Sources.Constant const(k=Is)
                                                    annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-276,-18})));
        parameter Real Is=1 "Pick Up Current Value";
        parameter Real alpha=0.02 "Alpha Constant Value";
        parameter Real TMS=0.5 "TMS Constant Value";
        parameter Real C=0.14 "C Constant Value";
        //parameter Real ls=1 "Constant output value";

        Components.CalculatingOperationTime calculatingOperationTime(
          alpha=alpha,
          TMS=TMS,
          C=C,
          eps=eps,
          Is=Is)
          annotation (Placement(transformation(extent={{-140,-66},{-120,-44}})));
        //parameter Real k= 0.041 "Constant output value";

        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop1
          annotation (Placement(transformation(extent={{-218,-16},{-198,4}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant1(k=false)
          annotation (Placement(transformation(extent={{-286,-58},{-266,-38}})));
        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-340,-20},{-300,20}})));

        parameter Real eps=0.41 "Constant output value";
        Modelica.Blocks.Math.Add add(k1=-1, k2=1)
          annotation (Placement(transformation(extent={{-100,6},{-80,26}})));
        Modelica.Blocks.Logical.Greater greater2
          annotation (Placement(transformation(extent={{-58,-10},{-38,10}})));
        Modelica.Blocks.Interfaces.BooleanOutput TripSingal
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));
        Components.Timer timer
          annotation (Placement(transformation(extent={{-140,-10},{-120,10}})));
        Components.ExtractingTimeOfFault extractingTimeOfFault
          annotation (Placement(transformation(extent={{-140,20},{-120,40}})));
        Modelica.Blocks.Logical.RSFlipFlop rSFlipFlop2
          annotation (Placement(transformation(extent={{-26,-16},{-6,4}})));
        Modelica.Blocks.Sources.BooleanConstant booleanConstant2(k=false)
          annotation (Placement(transformation(extent={{-58,-38},{-38,-18}})));
      equation

        connect(const.y, greater1.u2) annotation (Line(points={{-265,-18},{-262,
                -18},{-262,-8},{-254,-8}}, color={0,0,127}));
        connect(booleanConstant1.y, rSFlipFlop1.R) annotation (Line(points={{-265,
                -48},{-236,-48},{-236,-12},{-220,-12}},      color={255,0,255}));
        connect(u, greater1.u1)
          annotation (Line(points={{-320,0},{-254,0}}, color={0,0,127}));
        connect(rSFlipFlop1.S, greater1.y)
          annotation (Line(points={{-220,0},{-231,0}}, color={255,0,255}));
        connect(rSFlipFlop1.Q, booleanToReal1.u)
          annotation (Line(points={{-197,0},{-188,0}}, color={255,0,255}));
        connect(add.y, greater2.u1) annotation (Line(points={{-79,16},{-70,16},
                {-70,0},{-60,0}}, color={0,0,127}));
        connect(calculatingOperationTime.OperationTime, greater2.u2)
          annotation (Line(points={{-119.333,-52.4615},{-90,-52.4615},{-90,-8},
                {-60,-8}}, color={0,0,127}));
        connect(booleanToReal1.y, timer.u)
          annotation (Line(points={{-165,0},{-142,0}}, color={0,0,127}));
        connect(calculatingOperationTime.Control, timer.u) annotation (Line(
              points={{-141.333,-48.4},{-156,-48.4},{-156,0},{-142,0}}, color={
                0,0,127}));
        connect(timer.y, add.u2) annotation (Line(points={{-119,0},{-112,0},{
                -112,10},{-102,10}},
                               color={0,0,127}));
        connect(extractingTimeOfFault.u, timer.u) annotation (Line(points={{-142,30},
                {-156,30},{-156,0},{-142,0}},          color={0,0,127}));
        connect(extractingTimeOfFault.y, add.u1) annotation (Line(points={{-119,30},
                {-110,30},{-110,22},{-102,22}},  color={0,0,127}));
        connect(greater2.y, rSFlipFlop2.S)
          annotation (Line(points={{-37,0},{-28,0}}, color={255,0,255}));
        connect(calculatingOperationTime.CurrentInput, greater1.u1) annotation (
           Line(points={{-141.333,-57.5385},{-242,-57.5385},{-242,-82},{-294,
                -82},{-294,0},{-254,0}}, color={0,0,127}));
        connect(booleanConstant2.y, rSFlipFlop2.R) annotation (Line(points={{
                -37,-28},{-32,-28},{-32,-12},{-28,-12}}, color={255,0,255}));
        connect(TripSingal, rSFlipFlop2.Q)
          annotation (Line(points={{10,0},{-5,0}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                  -100},{0,100}}),   graphics={Rectangle(extent={{-300,100},{0,
                    -100}}, lineColor={28,108,200}), Text(
                extent={{-250,56},{-56,-46}},
                lineColor={28,108,200},
                textString="Relay")}),                                 Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-300,-100},{
                  0,100}}),
                          graphics={
              Text(
                extent={{-140,36},{-120,24}},
                lineColor={0,0,0},
                textString="(a)"),
              Text(
                extent={{-140,6},{-120,-6}},
                lineColor={0,0,0},
                textString="(b)"),
              Text(
                extent={{-140,-48},{-120,-60}},
                lineColor={0,0,0},
                textString="(c)")}));
      end RecordReferenceMNCRelay;
      annotation ();
    end RelayPack;

    model TransformerCalibration
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=1.0117,
        angle_0=-17.7,
        P_0=600,
        Q_0=140)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-186,0},{-166,20}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-216,0},{-196,20}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus1(
        displayPF=true,
        V_b=15,
        V_0=0.9990,
        angle_0=-21.3)
        annotation (Placement(transformation(extent={{-134,0},{-154,20}})));
      Data.SystemData.SystemData.PF8 pF8_1
        annotation (Placement(transformation(extent={{-204,56},{-184,76}})));
    equation
      connect(infiniteBus.p, ThreeBus.p)
        annotation (Line(points={{-250,10},{-234,10}}, color={0,0,255}));
      connect(FourBus.p,twoWindingTransformer2. n)
        annotation (Line(points={{-176,10},{-195,10}},
                                                  color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-217,10},{-234,10}}, color={0,0,255}));
      connect(FourBus.p, infiniteBus1.p)
        annotation (Line(points={{-176,10},{-154,10}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,
                -80},{-60,80}})),       Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-80},{-60,80}})));
    end TransformerCalibration;

    model MotorCalibration
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-186,0},{-166,20}})));
      Data.SystemData.SystemData.PF8 pF8_1
        annotation (Placement(transformation(extent={{-204,56},{-184,76}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        angle_0=-15.9,
        P_0=pF8_1.power.MotorP_0,
        Q_0=pF8_1.power.MotorQ_0,
        V_0=0.9990)
        annotation (Placement(transformation(extent={{-116,0},{-136,20}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=117)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-126,-24})));
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=1.0117,
        angle_0=-17.7,
        P_0=600,
        Q_0=140)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-216,0},{-196,20}})));
    equation
      connect(FourBus.p, motorTypeIII.p)
        annotation (Line(points={{-176,10},{-136,10}}, color={0,0,255}));
      connect(pwShuntC.p, motorTypeIII.p) annotation (Line(points={{-136,-24},{
              -158,-24},{-158,10},{-136,10}}, color={0,0,255}));
      connect(infiniteBus.p, ThreeBus.p)
        annotation (Line(points={{-250,10},{-234,10}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-217,10},{-234,10}}, color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{-176,10},{-195,10}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,
                -80},{-60,80}})),       Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-80},{-60,80}})));
    end MotorCalibration;

    model RelayCalibration
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));

      Data.SystemData.SystemData.PF1 PowerFlow
        annotation (Placement(transformation(extent={{-194,56},{-174,76}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=400)
        annotation (Placement(transformation(extent={{-122,-26},{-86,-6}})));
        //k=3,
      Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=7)
        annotation (Placement(transformation(extent={{-276,-14},{-256,6}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal
        annotation (Placement(transformation(extent={{-226,-14},{-206,6}})));
      RelayPack.Data.RelayData.StandardInverseData RelayData(redeclare record
          Alpha = RelayPack.Data.AlphaData.SIAlpha, redeclare record C =
            RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-168,56},{-148,76}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{-160,-26},{-140,-6}})));
      Modelica.Blocks.Sources.Constant const(k=0.3)
        annotation (Placement(transformation(extent={{-214,-104},{-194,-84}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{-192,-20},{-172,0}})));
      Modelica.Blocks.Sources.Constant const1(k=10133333)
        annotation (Placement(transformation(extent={{-280,-40},{-260,-20}})));
    equation

      connect(booleanStep.y, booleanToReal.u)
        annotation (Line(points={{-255,-4},{-228,-4}},   color={255,0,255}));
      connect(recordReferenceRelay.u, add.y)
        annotation (Line(points={{-124.4,-16},{-139,-16}},
                                                         color={0,0,127}));
      connect(const.y, add.u2) annotation (Line(points={{-193,-94},{-178,-94},{
              -178,-22},{-162,-22}}, color={0,0,127}));
      connect(add.u1, product.y)
        annotation (Line(points={{-162,-10},{-171,-10}}, color={0,0,127}));
      connect(booleanToReal.y, product.u1) annotation (Line(points={{-205,-4},{
              -194,-4}},                       color={0,0,127}));
      connect(const1.y, product.u2) annotation (Line(points={{-259,-30},{-234,
              -30},{-234,-32},{-202,-32},{-202,-16},{-194,-16}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,-140},
                {-80,80}})),            Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{-80,80}})));
    end RelayCalibration;

    model RelayMNCCalibration
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));

      Data.SystemData.SystemData.PF1 PowerFlow
        annotation (Placement(transformation(extent={{-194,56},{-174,76}})));
        //k=3,
      Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=3)
        annotation (Placement(transformation(extent={{-268,-14},{-248,6}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal
        annotation (Placement(transformation(extent={{-224,-14},{-204,6}})));
      RelayPack.Data.RelayData.StandardInverseData RelayData(redeclare record
          Alpha = RelayPack.Data.AlphaData.SIAlpha, redeclare record C =
            RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-168,56},{-148,76}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{-160,-26},{-140,-6}})));
      Modelica.Blocks.Sources.Constant const(k=0.3)
        annotation (Placement(transformation(extent={{-268,-82},{-248,-62}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{-192,-20},{-172,0}})));
      Modelica.Blocks.Sources.Constant const1(k=10133333)
        annotation (Placement(transformation(extent={{-268,-50},{-248,-30}})));
      RelayPack.RecordReferenceMNCRelay recordReferenceMNCRelay(
        Is=400,
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C)
        annotation (Placement(transformation(extent={{-124,-26},{-96,-6}})));
    equation

      connect(booleanStep.y, booleanToReal.u)
        annotation (Line(points={{-247,-4},{-226,-4}},   color={255,0,255}));
      connect(const.y, add.u2) annotation (Line(points={{-247,-72},{-172,-72},{
              -172,-22},{-162,-22}}, color={0,0,127}));
      connect(add.u1, product.y)
        annotation (Line(points={{-162,-10},{-171,-10}}, color={0,0,127}));
      connect(booleanToReal.y, product.u1) annotation (Line(points={{-203,-4},{
              -194,-4}},                       color={0,0,127}));
      connect(const1.y, product.u2) annotation (Line(points={{-247,-40},{-202,
              -40},{-202,-16},{-194,-16}},                       color={0,0,127}));
      connect(add.y, recordReferenceMNCRelay.u) annotation (Line(points={{-139,
              -16},{-125.867,-16}},                       color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,-140},
                {-80,80}})),            Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{-80,80}})));
    end RelayMNCCalibration;

    model FaultMNC
      Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=7)
        annotation (Placement(transformation(extent={{-64,12},{-44,32}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal
        annotation (Placement(transformation(extent={{-14,12},{6,32}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{52,0},{72,20}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{20,6},{40,26}})));
      Modelica.Blocks.Sources.Constant const1(k=10133333)
        annotation (Placement(transformation(extent={{-16,-12},{4,8}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-16,-40},{4,-20}})));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    equation
      connect(booleanStep.y,booleanToReal. u)
        annotation (Line(points={{-43,22},{-16,22}},     color={255,0,255}));
      connect(add.u1,product. y)
        annotation (Line(points={{50,16},{41,16}},       color={0,0,127}));
      connect(booleanToReal.y,product. u1) annotation (Line(points={{7,22},{18,
              22}},                            color={0,0,127}));
      connect(const1.y, product.u2) annotation (Line(points={{5,-2},{12,-2},{12,
              10},{18,10}}, color={0,0,127}));
      connect(realExpression.y, add.u2) annotation (Line(points={{5,-30},{28,
              -30},{28,4},{50,4}}, color={0,0,127}));
      connect(add.y, y) annotation (Line(points={{73,10},{82,10},{82,0},{110,0}},
            color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                                   Rectangle(
              extent={{-24,26},{16,6}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{16,16},{30,16},{30,-24}},
              color={0,0,255},
              smooth=Smooth.None),Line(
              points={{18,-24},{42,-24}},
              color={0,0,255},
              smooth=Smooth.None),Line(
              points={{20,-28},{40,-28}},
              color={0,0,255},
              smooth=Smooth.None),Line(
              points={{24,-32},{38,-32}},
              color={0,0,255},
              smooth=Smooth.None),Line(
              points={{26,-36},{34,-36}},
              color={0,0,255},
              smooth=Smooth.None),Rectangle(
              extent={{-34,18},{-24,14}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),Line(
              points={{-8,34},{0,16},{-14,16},{-2,-6}},
              color={255,0,0},
              smooth=Smooth.None,
              thickness=0.5),Line(
              points={{-8,-4},{-2,-6},{-2,0}},
              color={255,0,0},
              smooth=Smooth.None),       Rectangle(extent={{-100,100},{100,-100}},
              lineColor={0,0,255})}), Diagram(coordinateSystem(
              preserveAspectRatio=false)));
    end FaultMNC;
  end Components;

  package TestSystemsNotJoined

    model AIOSNoMotorPSSE
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-228,-112},{-204,-78}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-180,-92},{-180,-92.1667},{-203.52,-92.1667}},
                                                         color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorPSSE;

    model AIOSNoMotorRelayMNC
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-246,-26},{-226,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-174,-64},{-154,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,30},{-160,50}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-296,-26},{-276,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-128,-102},{-108,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));

     Real Imag;
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-222,-106},{-202,-82}})));
      Data.SystemData.SystemData.PF1 PowerFlow
        annotation (Placement(transformation(extent={{-194,56},{-174,76}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-214,-64},{-194,-44}})));
      OpenIPSL.Electrical.Events.Breaker breaker2(enableTrigger=true)
        annotation (Placement(transformation(extent={{-126,-64},{-106,-44}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={68,-92})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=400)
        annotation (Placement(transformation(extent={{-166,-16},{-130,4}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-168,56},{-148,76}})));
      Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=7)
        annotation (Placement(transformation(extent={{-422,36},{-402,56}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal
        annotation (Placement(transformation(extent={{-372,36},{-352,56}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{-306,24},{-286,44}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{-338,30},{-318,50}})));
      Modelica.Blocks.Sources.Constant const1(k=10133333)
        annotation (Placement(transformation(extent={{-374,12},{-354,32}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-374,-16},{-354,4}})));
    equation
      Imag =  sqrt(pwLine1.p.ir^2+pwLine1.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-129,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-107,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-276,-16},{-236,-16}},
                                                       color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-182,-92},{-182,-92},{-201.6,-92}},color={0,0,255}));
      connect(ThreeBus.p, pwLine3.n) annotation (Line(points={{-72,-92},{-72,-18},{-100,
              -18},{-100,40},{-161,40}}, color={0,0,255}));
      connect(breaker1.r, pwLine1.p)
        annotation (Line(points={{-194,-54},{-173,-54}}, color={0,0,255}));
      connect(pwLine1.n, breaker2.s)
        annotation (Line(points={{-155,-54},{-126,-54}}, color={0,0,255}));
      connect(breaker2.r, pwLine3.n) annotation (Line(points={{-106,-54},{-100,
              -54},{-100,40},{-161,40}},
                                    color={0,0,255}));
      connect(breaker1.s, pwLine3.p) annotation (Line(points={{-214,-54},{-224,
              -54},{-224,40},{-179,40}},
                                    color={0,0,255}));
      connect(OneBus.p, pwLine3.p) annotation (Line(points={{-236,-16},{-224,-16},{-224,
              40},{-179,40}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p)
        annotation (Line(points={{28,-92},{50,-92}}, color={0,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker2.Trigger) annotation (
          Line(points={{-131.2,-6},{-116,-6},{-116,-42}},
                                                        color={255,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (
          Line(points={{-131.2,-6},{-116,-6},{-116,-30},{-204,-30},{-204,-42}},
            color={255,0,255}));
      connect(booleanStep.y,booleanToReal. u)
        annotation (Line(points={{-401,46},{-374,46}},   color={255,0,255}));
      connect(add.u1,product. y)
        annotation (Line(points={{-308,40},{-317,40}},   color={0,0,127}));
      connect(booleanToReal.y,product. u1) annotation (Line(points={{-351,46},{
              -340,46}},                       color={0,0,127}));
      connect(const1.y, product.u2) annotation (Line(points={{-353,22},{-346,22},
              {-346,34},{-340,34}}, color={0,0,127}));
      connect(realExpression.y, add.u2) annotation (Line(points={{-353,-6},{
              -330,-6},{-330,28},{-308,28}}, color={0,0,127}));
      connect(add.y, recordReferenceRelay.u) annotation (Line(points={{-285,34},
              {-244,34},{-244,12},{-194,12},{-194,-6},{-168.4,-6}}, color={0,0,
              127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorRelayMNC;

    model AIOSMotorPSSE
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-192,28},{-172,48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-194,-24},{-174,-4}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-16,-4},{4,16}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{62,-4},{42,16}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={52,-28})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-226,-108},{-204,-80}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-52,-4},{-32,16}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
               annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));
      Data.SystemData.SystemData.PF8 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-204,58},{-184,78}})));
    equation
      connect(pwLine1.p,OneBus. p) annotation (Line(points={{-191,38},{-210,
              38},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(pwLine3.p,OneBus. p) annotation (Line(points={{-193,-14},{-210,
              -14},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-250,10},{-234,10}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(pwLine1.n, ThreeBus.p) annotation (Line(points={{-173,38},{-146,
              38},{-146,6},{-72,6},{-72,-92}},      color={0,0,255}));
      connect(pwLine3.n, ThreeBus.p) annotation (Line(points={{-175,-14},{
              -146,-14},{-146,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{-6,6},{42,6}}, color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{42,-28},{18,
              -28},{18,6},{42,6}},    color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-182,-92},{-182,-91.6667},{-203.56,-91.6667}},
                                                             color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{-6,6},{-31,6}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-53,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(lOADPQ.p, FiveBus.p) annotation (Line(points={{56,-92},{42,-92},{
              42,-92},{28,-92}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -280,-140},{140,80}})), Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-140},{140,80}})));
    end AIOSMotorPSSE;

    model AIOSMotorRelay
       Real Imag;
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-76,-124},{-56,-104}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-238,-22},{-218,-2}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-186,6},{-166,26}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-190,-76},{-170,-56}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-264,-22},{-244,-2}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-168,-124},{-148,-104}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-136,-124},{-116,-104}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{24,-124},{44,-104}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-22,-124},{-2,-104}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-17,-17},{17,17}},
            rotation=0,
            origin={87,-137})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-10,-26},{10,-6}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=0.9990,
        angle_0=-21.3)
        annotation (Placement(transformation(extent={{68,-26},{48,-6}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={58,-50})));
      Data.SystemData.SystemData.PF8 PowerFlow
        annotation (Placement(transformation(extent={{-198,58},{-178,78}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0) annotation (Placement(transformation(
              extent={{-220,-130},{-198,-102}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-46,-26},{-26,-6}})));
      OpenIPSL.Electrical.Events.Breaker breaker(enableTrigger=true)
        annotation (Placement(transformation(extent={{-216,-76},{-196,-56}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-162,-74},{-142,-54}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-214,-44},{-194,-24}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=1.13999,
        X=0.375)
               annotation (Placement(transformation(extent={{-148,-88},{-136,-76}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.9)
        annotation (Placement(transformation(extent={{-186,-44},{-150,-24}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-172,58},{-152,78}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(pwLine1.p,OneBus. p) annotation (Line(points={{-185,16},{-204,16},{-204,
              -12},{-228,-12}},   color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-244,-12},{-228,-12}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-158,-114},{-137,-114}},
                                                         color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-115,-114},{-66,-114}},
                                                        color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{34,-114},{-3,-114}},
                                                     color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-21,-114},{-66,-114}},
                                                       color={0,0,255}));
      connect(pwLine1.n, ThreeBus.p) annotation (Line(points={{-167,16},{-140,16},{-140,
              -16},{-66,-16},{-66,-114}},           color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{0,-16},{48,-16}},
                                                 color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{48,-50},{24,-50},
              {24,-16},{48,-16}},     color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-158,
              -114},{-176,-114},{-176,-113.667},{-197.56,-113.667}},
                                                           color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p)
        annotation (Line(points={{34,-114},{87,-114},{87,-120}}, color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{0,-16},{-25,-16}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p) annotation (Line(points={{-47,-16},
              {-66,-16},{-66,-114}}, color={0,0,255}));
      connect(pwLine3.n, breaker1.s)
        annotation (Line(points={{-171,-66},{-166,-66},{-166,-64},{-162,-64}},
                                                         color={0,0,255}));
      connect(breaker1.r, ThreeBus.p) annotation (Line(points={{-142,-64},{-138,-64},
              {-138,-16},{-66,-16},{-66,-114}}, color={0,0,255}));
      connect(breaker.s, OneBus.p) annotation (Line(points={{-216,-66},{-220,-66},{-220,
              -12},{-228,-12}}, color={0,0,255}));
      connect(breaker1.Trigger, breaker.Trigger) annotation (Line(points={{-152,-52},
              {-152,-48},{-206,-48},{-206,-54}}, color={255,0,255}));
      connect(pwFault.p, breaker1.s) annotation (Line(points={{-149,-82},{-166,
              -82},{-166,-64},{-162,-64}},
                                      color={0,0,255}));
      connect(breaker.r, pwLine3.p) annotation (Line(points={{-196,-66},{-189,
              -66}},                 color={0,0,255}));
      connect(realExpression.y, recordReferenceRelay.u)
        annotation (Line(points={{-193,-34},{-188.4,-34}}, color={0,0,127}));
      connect(recordReferenceRelay.TripSingal, breaker.Trigger) annotation (
          Line(points={{-151.2,-34},{-144,-34},{-144,-48},{-206,-48},{-206,-54}},
            color={255,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                {140,80}})),            Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-160},{140,80}})));
    end AIOSMotorRelay;

    model AIOSMotorFault
       Real Imag;
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-76,-124},{-56,-104}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-238,-22},{-218,-2}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-186,6},{-166,26}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true,
        opening=1,
        t1=1)
        annotation (Placement(transformation(extent={{-188,-74},{-168,-54}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-264,-22},{-244,-2}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-168,-124},{-148,-104}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-136,-124},{-116,-104}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{24,-124},{44,-104}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-22,-124},{-2,-104}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-10,-26},{10,-6}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=0.9990,
        angle_0=-21.3)
        annotation (Placement(transformation(extent={{68,-26},{48,-6}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={58,-50})));
      Data.SystemData.SystemData.PF8 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-198,58},{-178,78}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0) annotation (Placement(transformation(
              extent={{-220,-130},{-198,-102}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-46,-26},{-26,-6}})));
      OpenIPSL.Electrical.Loads.PSAT.ZIP zIP(
        Pz=1,
        Pi=0,
        Qz=1,
        Qi=0,
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
        annotation (Placement(transformation(extent={{78,-144},{98,-124}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(pwLine1.p,OneBus. p) annotation (Line(points={{-185,16},{-204,16},{-204,
              -12},{-228,-12}},   color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-244,-12},{-228,-12}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-158,-114},{-137,-114}},
                                                         color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-115,-114},{-66,-114}},
                                                        color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{34,-114},{-3,-114}},
                                                     color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-21,-114},{-66,-114}},
                                                       color={0,0,255}));
      connect(pwLine1.n, ThreeBus.p) annotation (Line(points={{-167,16},{-140,16},{-140,
              -16},{-66,-16},{-66,-114}},           color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{0,-16},{48,-16}},
                                                 color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{48,-50},{24,-50},
              {24,-16},{48,-16}},     color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-158,
              -114},{-176,-114},{-176,-113.667},{-197.56,-113.667}},
                                                           color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{0,-16},{-25,-16}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p) annotation (Line(points={{-47,-16},
              {-66,-16},{-66,-114}}, color={0,0,255}));
      connect(pwLine3.n, ThreeBus.p) annotation (Line(points={{-169,-64},{-140,
              -64},{-140,-16},{-66,-16},{-66,-114}}, color={0,0,255}));
      connect(pwLine3.p, OneBus.p) annotation (Line(points={{-187,-64},{-204,
              -64},{-204,-12},{-228,-12}}, color={0,0,255}));
      connect(zIP.p, FiveBus.p) annotation (Line(points={{88,-124},{88,-114},{
              34,-114}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                {140,80}})),            Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-160},{140,80}})));
    end AIOSMotorFault;

    model AIOSMotorLTC
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=180)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-292,-28},{-272,-8}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-30,-102},{-10,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={106,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-202,56},{-182,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-224,-104},{-204,-82}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{18,-32},{38,-12}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{96,-32},{76,-12}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={86,-56})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-18,-32},{2,-12}})));
      OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl(
        S_b=SysData.S_b,
        V_0=1.0675,
        m0=1,
        Vbus1=405650,
        Vbus2=405650,
        Vn=380000,
        kT=1,
        v_ref=1.0675,
        xT=0.08,
        rT=0,
        Sn=SysData.S_b,
        K=1/0.05,
        m_max=1.10,
        m_min=0.80,
        H=1.35)
        annotation (Placement(transformation(extent={{44,-102},{64,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-11,-92}},color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-29,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-272,-18},{-254,-18},{-254,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-180,-92},{-180,-91.1667},{-203.6,-91.1667}},
                                                         color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{28,-22},{76,-22}},
                                                 color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{76,-56},{52,
              -56},{52,-22},{76,-22}},color={0,0,255}));
      connect(FourBus.p,twoWindingTransformer2. n)
        annotation (Line(points={{28,-22},{3,-22}},
                                                  color={0,0,255}));
      connect(twoWindingTransformer2.p, pwLine1.n) annotation (Line(points={{
              -19,-22},{-72,-22},{-72,-38},{-116,-38},{-116,-54},{-161,-54}},
            color={0,0,255}));
      connect(lOADPQ.p, uLTC_VoltageControl.n)
        annotation (Line(points={{88,-92},{65,-92}}, color={0,0,255}));
      connect(FiveBus.p, uLTC_VoltageControl.p)
        annotation (Line(points={{28,-92},{43,-92}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSMotorLTC;

    model AIOSNoMotorLTCZIP
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      OpenIPSL.Electrical.Loads.PSAT.ZIP zIP(
        Pz=1,
        Pi=0,
        Qz=1,
        Qi=0,
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
        annotation (Placement(transformation(extent={{80,-134},{100,-114}})));
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true,
        t1=180)
        annotation (Placement(transformation(extent={{-182,-68},{-162,-48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-30,-102},{-10,-82}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl(
        S_b=SysData.S_b,
        V_0=1.0675,
        Vn=380000,
        kT=1,
        rT=0,
        Sn=SysData.S_b,
        K=1/0.05,
        Vbus1=380000,
        Vbus2=380000,
        v_ref=1.0675,
        H=0.01,
        xT=0.0000001,
        m_min=0.8,
        m_max=1.1,
        m0=0.95)
        annotation (Placement(transformation(extent={{46,-102},{66,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p,twoWindingTransformer1. p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n,ThreeBus. p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p,pwLine2. n)
        annotation (Line(points={{28,-92},{-11,-92}},color={0,0,255}));
      connect(pwLine2.p,ThreeBus. p)
        annotation (Line(points={{-29,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p,pwLine1. p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-58},{-181,-58}},
                                        color={0,0,255}));
      connect(pwLine3.p,pwLine1. p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-58},{-181,-58}}, color={0,0,255}));
      connect(pwLine3.n,pwLine1. n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(ThreeBus.p,pwLine1. n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(TwoBus.p,pSSEGeneratorTGOV. pwPin) annotation (Line(points={{-164,
              -92},{-199.6,-92}},                        color={0,0,255}));
      connect(FiveBus.p,uLTC_VoltageControl. p)
        annotation (Line(points={{28,-92},{45,-92}}, color={0,0,255}));
      connect(zIP.p, uLTC_VoltageControl.n) annotation (Line(points={{90,-114},
              {90,-92},{67,-92}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorLTCZIP;

    model AIOSNoMotorLTC
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=180)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=180)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-292,-28},{-272,-8}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-30,-102},{-10,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={106,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF5, redeclare record Power = Data.PowerData.PPF5)
        annotation (Placement(transformation(extent={{-202,56},{-182,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-224,-104},{-204,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl(
        S_b=SysData.S_b,
        V_0=1.0675,
        m0=1,
        Vbus1=405650,
        Vbus2=405650,
        Vn=380000,
        kT=1,
        v_ref=1.0675,
        xT=0.08,
        rT=0,
        Sn=SysData.S_b,
        K=1/0.05,
        m_max=1.10,
        m_min=0.80,
        H=1.35)
        annotation (Placement(transformation(extent={{44,-102},{64,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-11,-92}},color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-29,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-272,-18},{-254,-18},{-254,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-180,-92},{-180,-91.1667},{-203.6,-91.1667}},
                                                         color={0,0,255}));
      connect(lOADPQ.p, uLTC_VoltageControl.n)
        annotation (Line(points={{88,-92},{65,-92}}, color={0,0,255}));
      connect(FiveBus.p, uLTC_VoltageControl.p)
        annotation (Line(points={{28,-92},{43,-92}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorLTC;

    model AIOSNoMotorLTCVD
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true)
        annotation (Placement(transformation(extent={{-182,-68},{-162,-48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-30,-102},{-10,-82}})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF7, redeclare record Power = Data.PowerData.PPF7)
        annotation (Placement(transformation(extent={{-198,56},{-178,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl(
        S_b=SysData.S_b,
        kT=1,
        rT=0,
        Sn=SysData.S_b,
        K=1/0.05,
        m_min=0.8,
        m_max=1.1,
        m0=1,
        H=1,
        xT=0.08,
        Vbus1=396900,
        Vbus2=396900,
        V_0=1.0445,
        v_ref=1.0445,
        Vn=396900)
        annotation (Placement(transformation(extent={{50,-102},{70,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.VoltDependant voltDependant(
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0,
        alphap=2,
        alphaq=2,
        V_b=396.90)
        annotation (Placement(transformation(extent={{70,-128},{90,-108}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-11,-92}},color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-29,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-58},{-181,-58}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-58},{-181,-58}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-199.6,-92}},                        color={0,0,255}));
      connect(FiveBus.p, uLTC_VoltageControl.p)
        annotation (Line(points={{28,-92},{49,-92}}, color={0,0,255}));
      connect(uLTC_VoltageControl.n, voltDependant.p) annotation (Line(points={{71,-92},
              {80,-92},{80,-108}},          color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorLTCVD;

    model AIOSMotorLTCVD
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true)
        annotation (Placement(transformation(extent={{-182,-68},{-162,-48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        opening=1,
        displayPF=true)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-30,-102},{-10,-82}})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF8, redeclare record Power = Data.PowerData.PPF8)
        annotation (Placement(transformation(extent={{-198,56},{-178,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl(
        S_b=SysData.S_b,
        kT=1,
        rT=0,
        Sn=SysData.S_b,
        K=1/0.05,
        m_min=0.8,
        m_max=1.1,
        m0=1,
        H=1,
        xT=0.08,
        Vbus1=396900,
        Vbus2=396900,
        V_0=1.0445,
        v_ref=1.0445,
        Vn=396900)
        annotation (Placement(transformation(extent={{50,-102},{70,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.VoltDependant voltDependant(
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0,
        alphap=2,
        alphaq=2,
        V_b=396.90)
        annotation (Placement(transformation(extent={{70,-128},{90,-108}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{18,-32},{38,-12}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{96,-32},{76,-12}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={86,-56})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-18,-32},{2,-12}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-11,-92}},color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-29,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-58},{-181,-58}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-58},{-181,-58}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-58},{-163,-58}}, color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-199.6,-92}},                        color={0,0,255}));
      connect(FiveBus.p, uLTC_VoltageControl.p)
        annotation (Line(points={{28,-92},{49,-92}}, color={0,0,255}));
      connect(uLTC_VoltageControl.n, voltDependant.p) annotation (Line(points={{71,-92},
              {80,-92},{80,-108}},          color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{28,-22},{76,-22}},
                                                 color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{76,-56},{52,
              -56},{52,-22},{76,-22}},color={0,0,255}));
      connect(FourBus.p,twoWindingTransformer2. n)
        annotation (Line(points={{28,-22},{3,-22}},
                                                  color={0,0,255}));
      connect(twoWindingTransformer2.p, pwLine1.n) annotation (Line(points={{-19,-22},
              {-46,-22},{-46,-38},{-116,-38},{-116,-58},{-163,-58}},
            color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSMotorLTCVD;

    model AIOSNoMotorFault
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=1.14)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-226,-112},{-204,-78}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        X=0.375,
        t2=1.399999999)
               annotation (Placement(transformation(extent={{-126,-76},{-114,
                -64}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-172,58},{-152,78}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-214,-44},{-194,-24}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.9)
        annotation (Placement(transformation(extent={{-186,-44},{-150,-24}})));
      OpenIPSL.Electrical.Events.Breaker breaker(enableTrigger=true)
        annotation (Placement(transformation(extent={{-214,-64},{-194,-44}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-136,-64},{-116,-44}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-180,-92},{-180,-92.1667},{-203.56,-92.1667}},
                                                         color={0,0,255}));
      connect(pwFault.p, pwLine1.n) annotation (Line(points={{-127,-70},{-146,
              -70},{-146,-54},{-161,-54}}, color={0,0,255}));
      connect(pwLine1.p, breaker.r)
        annotation (Line(points={{-179,-54},{-194,-54}}, color={0,0,255}));
      connect(pwLine1.n, breaker1.s)
        annotation (Line(points={{-161,-54},{-136,-54}}, color={0,0,255}));
      connect(breaker.s, pwLine3.p) annotation (Line(points={{-214,-54},{-220,
              -54},{-220,-16},{-179,-16}}, color={0,0,255}));
      connect(pwLine3.n, breaker1.r) annotation (Line(points={{-161,-16},{-108,
              -16},{-108,-54},{-116,-54}}, color={0,0,255}));
      connect(OneBus.p, pwLine3.p)
        annotation (Line(points={{-234,-16},{-179,-16}}, color={0,0,255}));
      connect(ThreeBus.p, breaker1.r) annotation (Line(points={{-72,-92},{-72,
              -36},{-108,-36},{-108,-54},{-116,-54}}, color={0,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (
          Line(points={{-151.2,-34},{-126,-34},{-126,-42}}, color={255,0,255}));
      connect(breaker.Trigger, breaker1.Trigger) annotation (Line(points={{-204,
              -42},{-204,-42},{-126,-42}}, color={255,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorFault;

    model AIOSNoMotorRelay
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-246,-26},{-226,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-174,-64},{-154,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,30},{-160,50}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-296,-26},{-276,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-128,-102},{-108,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));

     Real Imag;
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-222,-106},{-202,-82}})));
      Data.SystemData.SystemData.PF1 PowerFlow
        annotation (Placement(transformation(extent={{-194,56},{-174,76}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-214,-64},{-194,-44}})));
      OpenIPSL.Electrical.Events.Breaker breaker2(enableTrigger=true)
        annotation (Placement(transformation(extent={{-126,-64},{-106,-44}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={68,-92})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.4)
        annotation (Placement(transformation(extent={{-168,-16},{-132,4}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-168,56},{-148,76}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-200,-16},{-180,4}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=1.13999,
        X=0.375)
               annotation (Placement(transformation(extent={{-138,-82},{-126,
                -70}})));
    equation
      Imag =  sqrt(pwLine1.p.ir^2+pwLine1.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-129,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-107,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-276,-16},{-236,-16}},
                                                       color={0,0,255}));
      connect(TwoBus.p, pSSEGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-182,-92},{-182,-92},{-201.6,-92}},color={0,0,255}));
      connect(ThreeBus.p, pwLine3.n) annotation (Line(points={{-72,-92},{-72,-18},{-100,
              -18},{-100,40},{-161,40}}, color={0,0,255}));
      connect(breaker1.r, pwLine1.p)
        annotation (Line(points={{-194,-54},{-173,-54}}, color={0,0,255}));
      connect(pwLine1.n, breaker2.s)
        annotation (Line(points={{-155,-54},{-126,-54}}, color={0,0,255}));
      connect(breaker2.r, pwLine3.n) annotation (Line(points={{-106,-54},{-100,
              -54},{-100,40},{-161,40}},
                                    color={0,0,255}));
      connect(breaker1.s, pwLine3.p) annotation (Line(points={{-214,-54},{-224,
              -54},{-224,40},{-179,40}},
                                    color={0,0,255}));
      connect(OneBus.p, pwLine3.p) annotation (Line(points={{-236,-16},{-224,-16},{-224,
              40},{-179,40}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p)
        annotation (Line(points={{28,-92},{50,-92}}, color={0,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker2.Trigger) annotation (
          Line(points={{-133.2,-6},{-116,-6},{-116,-42}},
                                                        color={255,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (
          Line(points={{-133.2,-6},{-116,-6},{-116,-30},{-204,-30},{-204,-42}},
            color={255,0,255}));
      connect(recordReferenceRelay.u, realExpression.y)
        annotation (Line(points={{-170.4,-6},{-179,-6}}, color={0,0,127}));
      connect(pwFault.p, breaker2.s) annotation (Line(points={{-139,-76},{-146,
              -76},{-146,-54},{-126,-54}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorRelay;

    model AIOSNoMotorPSAT
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
       V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-198,-92},{-198,-92.2},{-199.6,-92.2}},
                                                       color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorPSAT;

    model AIOSNoMotorFaultPSAT
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=1.14)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-178,18},{-158,38}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=1.399999999,
        X=0.0375)
               annotation (Placement(transformation(extent={{-126,-76},{-114,
                -64}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-172,58},{-152,78}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-212,-24},{-192,-4}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.9)
        annotation (Placement(transformation(extent={{-178,-24},{-142,-4}})));
      OpenIPSL.Electrical.Events.Breaker breaker(enableTrigger=true)
        annotation (Placement(transformation(extent={{-214,-64},{-194,-44}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-136,-64},{-116,-44}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-228,-106},{-208,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(pwFault.p, pwLine1.n) annotation (Line(points={{-127,-70},{-146,
              -70},{-146,-54},{-161,-54}}, color={0,0,255}));
      connect(pwLine1.p, breaker.r)
        annotation (Line(points={{-179,-54},{-194,-54}}, color={0,0,255}));
      connect(pwLine1.n, breaker1.s)
        annotation (Line(points={{-161,-54},{-136,-54}}, color={0,0,255}));
      connect(breaker.s, pwLine3.p) annotation (Line(points={{-214,-54},{-220,
              -54},{-220,28},{-177,28}},   color={0,0,255}));
      connect(pwLine3.n, breaker1.r) annotation (Line(points={{-159,28},{-108,
              28},{-108,-54},{-116,-54}},  color={0,0,255}));
      connect(OneBus.p, pwLine3.p)
        annotation (Line(points={{-234,-16},{-220,-16},{-220,28},{-177,28}},
                                                         color={0,0,255}));
      connect(ThreeBus.p, breaker1.r) annotation (Line(points={{-72,-92},{-72,
              -36},{-108,-36},{-108,-54},{-116,-54}}, color={0,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (
          Line(points={{-143.2,-14},{-126,-14},{-126,-42}}, color={255,0,255}));
      connect(breaker.Trigger, breaker1.Trigger) annotation (Line(points={{-204,
              -42},{-168,-42},{-168,-44},{-148,-44},{-148,-42},{-126,-42}},
                                           color={255,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-182,-92},{-182,-92.2},{-207.6,-92.2}}, color={0,0,255}));
      connect(realExpression.y, recordReferenceRelay.u)
        annotation (Line(points={{-191,-14},{-180.4,-14}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorFaultPSAT;

    model AIOSMotorPSAT
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-192,28},{-172,48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-194,-24},{-174,-4}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-16,-4},{4,16}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{62,-4},{42,16}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={52,-28})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-52,-4},{-32,16}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
               annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));
      Data.SystemData.SystemData.PF8 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-204,58},{-184,78}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-226,-102},{-206,-78}})));
    equation
      connect(pwLine1.p,OneBus. p) annotation (Line(points={{-191,38},{-210,
              38},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(pwLine3.p,OneBus. p) annotation (Line(points={{-193,-14},{-210,
              -14},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-250,10},{-234,10}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(pwLine1.n, ThreeBus.p) annotation (Line(points={{-173,38},{-146,
              38},{-146,6},{-72,6},{-72,-92}},      color={0,0,255}));
      connect(pwLine3.n, ThreeBus.p) annotation (Line(points={{-175,-14},{
              -146,-14},{-146,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{-6,6},{42,6}}, color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{42,-28},{18,
              -28},{18,6},{42,6}},    color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{-6,6},{-31,6}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-53,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(lOADPQ.p, FiveBus.p) annotation (Line(points={{56,-92},{42,-92},{
              42,-92},{28,-92}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-184,-92},{-184,-88.2},{-205.6,-88.2}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -280,-140},{140,80}})), Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-140},{140,80}})));
    end AIOSMotorPSAT;
  end TestSystemsNotJoined;

  package Data
    package Records
      record VoltagePFData
          //Infinite Bus
         parameter Real InfiniteBusV_0;
         parameter Real InfiniteBusangle_0;
          //Breaker
         parameter Boolean BreakerenableTrigger;
          //TransformerB3B4
         parameter Real TransformerB3B4m;
          //Generator
         parameter Real GeneratorV_0;
         parameter Real Generatorangle_0;
          //Motor
         parameter Real MotorV_0;
         parameter Real Motorangle_0;
          //PQ Load
         parameter Real PQLoadV_0;
         parameter Real PQLoadangle_0;

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end VoltagePFData;

      record PowerPFData
        //Infinite Bus
        parameter Real InfiniteBusP_0;
        parameter Real InfiniteBusQ_0;
        //Generator
        parameter Real GeneratorP_0;
        parameter Real GeneratorQ_0;
        //PQLoad
        parameter Real PQLoadP_0;
        parameter Real PQLoadQ_0;
        //Motor
        parameter Real MotorP_0;
        parameter Real MotorQ_0;
        //ShuntCapacitor
        parameter Real ShuntCapacitorQnom;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end PowerPFData;

      record PowerFlow
        extends Modelica.Icons.Record;
        replaceable record Voltage =
            OCRAIOSPSAT.Data.Records.VoltagePFData constrainedby
          OCRAIOSPSAT.Data.Records.VoltagePFData
        annotation(choicesAllMatching);
        Voltage voltage;

        replaceable record Power =
            OCRAIOSPSAT.Data.Records.PowerPFData constrainedby
          OCRAIOSPSAT.Data.Records.PowerPFData
        annotation (choicesAllMatching);
        Power power;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end PowerFlow;
    end Records;

    package PowerData

      record PPF1
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=-347.12,
          InfiniteBusQ_0=20.24,
          GeneratorP_0=0.596548*750,
          GeneratorQ_0=0.133409*750,
          PQLoadP_0=99.999975,
          PQLoadQ_0=20.000025,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF1;

      record PPF2
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=50,
          InfiniteBusQ_0=60,
          GeneratorP_0=350,
          GeneratorQ_0=47,
          PQLoadP_0=400,
          PQLoadQ_0=80,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF2;

      record PPF3
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=150,
          InfiniteBusQ_0=66,
          GeneratorP_0=350,
          GeneratorQ_0=50,
          PQLoadP_0=500,
          PQLoadQ_0=80,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF3;

      record PPF4
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=400,
          InfiniteBusQ_0=107,
          GeneratorP_0=0.3976
                            *750,
          GeneratorQ_0=0.286143
                              *750,
          PQLoadP_0=500,
          PQLoadQ_0=80,
          MotorP_0=0.01333,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF4;

      record PPF5
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=9000,
          InfiniteBusQ_0=236,
          GeneratorP_0=300,
          GeneratorQ_0=37,
          PQLoadP_0=1200,
          PQLoadQ_0=0,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF5;

      record PPF6
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=1200,
          InfiniteBusQ_0=434,
          GeneratorP_0=300,
          GeneratorQ_0=213,
          PQLoadP_0=1500,
          PQLoadQ_0=150,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF6;

      record PPF7
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=1050,
          InfiniteBusQ_0=374,
          GeneratorP_0=450,
          GeneratorQ_0=198,
          PQLoadP_0=1500,
          PQLoadQ_0=150,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom= 117);
      end PPF7;

      record PPF8
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=1200,
          InfiniteBusQ_0=454,
          GeneratorP_0=300,
          GeneratorQ_0=177,
          PQLoadP_0=900,
          PQLoadQ_0=50,
          MotorP_0=0.01333,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end PPF8;

      record RRPPF
      extends OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=900,
          InfiniteBusQ_0=235.2,
          GeneratorP_0=300,
          GeneratorQ_0=36.9,
          PQLoadP_0=1200,
          PQLoadQ_0=0,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
      end RRPPF;

        record RRPPF2
          extends
              OCRAIOSPSAT.Data.Records.PowerPFData(
          InfiniteBusP_0=900,
          InfiniteBusQ_0=235.2,
          GeneratorP_0=300,
          GeneratorQ_0=36.9,
          PQLoadP_0=1500,
          PQLoadQ_0=150,
          MotorP_0=0,
          MotorQ_0=0,
          ShuntCapacitorQnom=117);
        end RRPPF2;
    end PowerData;

    package VoltageData

        record VPF1
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.06,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.04049,
          Generatorangle_0=8.40317,
          MotorV_0 = 1.0078,
          Motorangle_0 = 4.9,
          PQLoadV_0=1.06861,
          PQLoadangle_0=4.65585);
        end VPF1;

        record VPF2
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.06,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=2.5,
          MotorV_0 = 1.0041,
          Motorangle_0 = -0.7,
          PQLoadV_0=1.0411,
          PQLoadangle_0=-1.6);
        end VPF2;

        record VPF3
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.06,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=1.0,
          MotorV_0 = 1.0036,
          Motorangle_0 = -2.1,
          PQLoadV_0=1.0404,
          PQLoadangle_0=-3.2);
        end VPF3;

        record VPF4
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.04,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=0.999965,
          Generatorangle_0=-9.44911,
          MotorV_0 = 0.9930,
          Motorangle_0 = -15.9,
          PQLoadV_0=1.0019,
          PQLoadangle_0=-13.9317);
        end VPF4;

        record VPF5
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.08,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=-10,
          MotorV_0 = 1.0053,
          Motorangle_0 = -12.7,
          PQLoadV_0=1.0445,
          PQLoadangle_0=-15.2);
        end VPF5;

        record VPF6
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.08,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=-14.8,
          MotorV_0 = 0.9966,
          Motorangle_0 = -17.6,
          PQLoadV_0=1.0089,
          PQLoadangle_0=-20.9);
        end VPF6;

        record VPF7
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.08,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=-11.1,
          MotorV_0 = 1.0005,
          Motorangle_0 = -15.3,
          PQLoadV_0=1.0129,
          PQLoadangle_0=-18.6);
        end VPF7;

        record VPF8
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.08,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1,
          Generatorangle_0=-14.8,
          MotorV_0 = 0.9990,
          Motorangle_0 = -21.3,
          PQLoadV_0=1.0091,
          PQLoadangle_0=-19.7);
        end VPF8;

        record RRVPF
        extends OCRAIOSPSAT.Data.Records.VoltagePFData(
          InfiniteBusV_0=1.08,
          InfiniteBusangle_0=0.0,
          BreakerenableTrigger=false,
          TransformerB3B4m=9999,
          GeneratorV_0=1.01,
          Generatorangle_0=-10.1,
          MotorV_0 = 1.0455,
          Motorangle_0 = -12.72,
          PQLoadV_0=1.0455,
          PQLoadangle_0=-15.24);
        end RRVPF;

            record RRVPF2
              extends
                OCRAIOSPSAT.Data.Records.VoltagePFData(
                InfiniteBusV_0=1.08,
                InfiniteBusangle_0=0.0,
                BreakerenableTrigger=false,
                TransformerB3B4m=9999,
                GeneratorV_0=1.01,
                Generatorangle_0=-14.79,
                MotorV_0=1.0455,
                Motorangle_0=-12.72,
                PQLoadV_0=1.0089,
                PQLoadangle_0=-20.93);
            end RRVPF2;
    end VoltageData;

    package SystemData
      record SystemData

        record PF1 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF1, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF1)
                                                             "Power FLow 1";
        record PF2 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF2, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF2)
                                                             "Power FLow 2";
        record PF3 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF3, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF3)
                                                             "Power FLow 3";

        record PF4 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF4, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF4)
                                                             "Power FLow 4";
        record PF5 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF5, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF5)
                                                             "Power FLow 5";

        record PF6 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF6, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF6)
                                                             "Power FLow 6";

        record PF7 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF7, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF7)
                                                             "Power FLow 7";

        record PF8 =
        OCRAIOSPSAT.Data.Records.PowerFlow (redeclare replaceable record
              Voltage = OCRAIOSPSAT.Data.VoltageData.VPF8, redeclare
              replaceable record Power = OCRAIOSPSAT.Data.PowerData.PPF8)
                                                             "Power FLow 8";
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end SystemData;
    end SystemData;
  end Data;

  package ExtendedTestSystems
    model BaseAIOS
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-298,76},{-238,96}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-246,-26},{-226,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-174,-48},{-154,-28}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-176,2},{-156,22}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-296,-26},{-276,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-246,-102},{-226,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-178,-102},{-158,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      Components.PSSEGeneratorTGOV pSSEGeneratorTGOV(
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0,
        V_b=20,
        M_b=750)
        annotation (Placement(transformation(extent={{-294,-106},{-274,-82}})));
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF7, redeclare record Power = Data.PowerData.PPF7)
        annotation (Placement(transformation(extent={{-230,78},{-210,98}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={62,-92})));
    equation
      connect(TwoBus.p,twoWindingTransformer1. p)
        annotation (Line(points={{-236,-92},{-179,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n,ThreeBus. p)
        annotation (Line(points={{-157,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p,pwLine2. n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p,ThreeBus. p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-276,-16},{-236,-16}},
                                                       color={0,0,255}));
      connect(TwoBus.p,pSSEGeneratorTGOV. pwPin) annotation (Line(points={{-236,
              -92},{-273.6,-92}},                      color={0,0,255}));
      connect(ThreeBus.p,pwLine3. n) annotation (Line(points={{-72,-92},{-72,
              -18},{-100,-18},{-100,12},{-157,12}},
                                         color={0,0,255}));
      connect(OneBus.p,pwLine3. p) annotation (Line(points={{-236,-16},{-224,
              -16},{-224,12},{-175,12}},
                              color={0,0,255}));
      connect(pwLine1.n, pwLine3.n) annotation (Line(points={{-155,-38},{-100,
              -38},{-100,12},{-157,12}}, color={0,0,255}));
      connect(pwLine1.p, pwLine3.p) annotation (Line(points={{-173,-38},{-224,
              -38},{-224,12},{-175,12}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p)
        annotation (Line(points={{28,-92},{44,-92}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -300,-140},{100,100}})), Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{100,100}})));
    end BaseAIOS;

    model AIOSNoMotor
      extends BaseAIOS;
    end AIOSNoMotor;

    model AIOSMotor
      extends BaseAIOS;
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{8,-30},{28,-10}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{86,-30},{66,-10}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={76,-54})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-28,-30},{-8,-10}})));
    equation
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{18,-20},{66,-20}},
                                                 color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{66,-54},{42,
              -54},{42,-20},{66,-20}},color={0,0,255}));
      connect(FourBus.p,twoWindingTransformer2. n)
        annotation (Line(points={{18,-20},{-7,-20}},
                                                  color={0,0,255}));
      connect(twoWindingTransformer2.p, pwLine3.n) annotation (Line(points={{
              -29,-20},{-72,-20},{-72,-18},{-100,-18},{-100,12},{-157,12}},
            color={0,0,255}));
    end AIOSMotor;
  end ExtendedTestSystems;

  package ForPublication
    model AIOSNoMotorPSAT
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
       V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-198,-92},{-198,-92.2},{-199.6,-92.2}},
                                                       color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorPSAT;

    model AIOSMotorPSAT
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-192,28},{-172,48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-194,-24},{-174,-4}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-16,-4},{4,16}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{62,-4},{42,16}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={52,-28})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-52,-4},{-32,16}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
               annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));
      Data.SystemData.SystemData.PF8 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-204,58},{-184,78}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-226,-102},{-206,-76}})));
    equation
      connect(pwLine1.p,OneBus. p) annotation (Line(points={{-191,38},{-210,
              38},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(pwLine3.p,OneBus. p) annotation (Line(points={{-193,-14},{-210,
              -14},{-210,10},{-234,10}},
                                  color={0,0,255}));
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-250,10},{-234,10}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(pwLine1.n, ThreeBus.p) annotation (Line(points={{-173,38},{-146,
              38},{-146,6},{-72,6},{-72,-92}},      color={0,0,255}));
      connect(pwLine3.n, ThreeBus.p) annotation (Line(points={{-175,-14},{
              -146,-14},{-146,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{-6,6},{42,6}}, color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{42,-28},{18,
              -28},{18,6},{42,6}},    color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{-6,6},{-31,6}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-53,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(lOADPQ.p, FiveBus.p) annotation (Line(points={{56,-92},{42,-92},{
              42,-92},{28,-92}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-184,-92},{-184,-87.05},{-205.6,-87.05}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -280,-140},{140,80}})), Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-140},{140,80}})));
    end AIOSMotorPSAT;

    model AIOSNoMotorPSATRelay
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-174,-64},{-154,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-174,14},{-154,34}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
       V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-240,-106},{-220,-82}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(
          redeclare record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha,
          redeclare record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-168,56},{-148,76}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-206,-64},{-186,-44}})));
      OpenIPSL.Electrical.Events.Breaker breaker2(enableTrigger=true)
        annotation (Placement(transformation(extent={{-136,-64},{-116,-44}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.25)
        annotation (Placement(transformation(extent={{-172,-24},{-136,-4}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-206,-24},{-186,-4}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=7,
        X=0.047)
               annotation (Placement(transformation(extent={{-112,-66},{-100,
                -78}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-198,-92},{-198,-92.2},{-219.6,-92.2}},
                                                       color={0,0,255}));
      connect(breaker2.s, pwLine1.n)
        annotation (Line(points={{-136,-54},{-155,-54}}, color={0,0,255}));
      connect(breaker1.r, pwLine1.p)
        annotation (Line(points={{-186,-54},{-173,-54}}, color={0,0,255}));
      connect(breaker1.s, pwLine3.p) annotation (Line(points={{-206,-54},{-220,
              -54},{-220,24},{-173,24}}, color={0,0,255}));
      connect(pwLine3.n, breaker2.r) annotation (Line(points={{-155,24},{-100,
              24},{-100,-54},{-116,-54}}, color={0,0,255}));
      connect(OneBus.p, pwLine3.p) annotation (Line(points={{-234,-16},{-220,
              -16},{-220,24},{-173,24}}, color={0,0,255}));
      connect(ThreeBus.p, breaker2.r) annotation (Line(points={{-72,-92},{-72,
              -16},{-100,-16},{-100,-54},{-116,-54}}, color={0,0,255}));
      connect(recordReferenceRelay.u,realExpression. y)
        annotation (Line(points={{-174.4,-14},{-185,-14}},
                                                         color={0,0,127}));
      connect(recordReferenceRelay.TripSingal, breaker2.Trigger) annotation (
          Line(points={{-137.2,-14},{-126,-14},{-126,-42}}, color={255,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (
          Line(points={{-137.2,-14},{-126,-14},{-126,-34},{-196,-34},{-196,-42}},
            color={255,0,255}));
      connect(pwFault.p, pwLine1.n) annotation (Line(points={{-113,-72},{-148,
              -72},{-148,-54},{-155,-54}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorPSATRelay;

    model AIOSMotorPSATRelay
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53,
        displayPF=true)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118,
        displayPF=true)
        annotation (Placement(transformation(extent={{-244,0},{-224,20}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-192,28},{-172,48}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-190,-60},{-170,-40}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-270,0},{-250,20}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750, displayPF=true)
                                                    annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        m=1/1.04,
        xT=0.087)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Buses.Bus FourBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=-300,
        Q_0=-23)
        annotation (Placement(transformation(extent={{-16,-4},{4,16}})));
      OpenIPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
        Hm=0.6,
        V_b=15,
        Sup=0,
        Rs=0.031,
        Xs=0.1,
        Rr1=0.05,
        Xr1=0.07,
        Xm=3.20,
        a=0.78,
        P_0=PowerFlow.power.MotorP_0,
        Q_0=PowerFlow.power.MotorQ_0,
        V_0=PowerFlow.voltage.MotorV_0,
        angle_0=PowerFlow.voltage.Motorangle_0)
        annotation (Placement(transformation(extent={{62,-4},{42,16}})));
      OpenIPSL.Electrical.Banks.PwShuntC pwShuntC(Vbase=15, Qnom=PowerFlow.power.ShuntCapacitorQnom)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={52,-28})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer2(
        Sn=750,
        V_b=380,
        Vn=380,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1)
        annotation (Placement(transformation(extent={{-52,-4},{-32,16}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0)
               annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));
      Data.SystemData.SystemData.PF8 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF4, redeclare record Power = Data.PowerData.PPF4)
        annotation (Placement(transformation(extent={{-204,58},{-184,78}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
        V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-226,-108},{-206,-82}})));
      Components.RelayPack.Data.RelayData.StandardInverseData RelayData(redeclare
          record Alpha = Components.RelayPack.Data.AlphaData.SIAlpha, redeclare
          record C = Components.RelayPack.Data.CData.SIC)
        annotation (Placement(transformation(extent={{-180,58},{-160,78}})));
      OpenIPSL.Electrical.Events.Breaker breaker1(enableTrigger=true)
        annotation (Placement(transformation(extent={{-218,-60},{-198,-40}})));
      OpenIPSL.Electrical.Events.Breaker breaker2(enableTrigger=true)
        annotation (Placement(transformation(extent={{-158,-60},{-138,-40}})));
      Components.RelayPack.RecordReferenceRelay recordReferenceRelay(
        alpha=RelayData.alpha.alpha,
        C=RelayData.c.C,
        Is=0.4)
        annotation (Placement(transformation(extent={{-190,-16},{-154,4}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=Imag)
        annotation (Placement(transformation(extent={{-222,-16},{-202,4}})));
        Real Imag;
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=1.399999999,
        X=0.0375)
               annotation (Placement(transformation(extent={{-128,-74},{-116,
                -62}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(infiniteBus.p,OneBus. p)
        annotation (Line(points={{-250,10},{-234,10}},
                                                     color={0,0,255}));
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(FourBus.p,motorTypeIII. p)
        annotation (Line(points={{-6,6},{42,6}}, color={0,0,255}));
      connect(pwShuntC.p,motorTypeIII. p) annotation (Line(points={{42,-28},{18,
              -28},{18,6},{42,6}},    color={0,0,255}));
      connect(FourBus.p, twoWindingTransformer2.n)
        annotation (Line(points={{-6,6},{-31,6}}, color={0,0,255}));
      connect(twoWindingTransformer2.p, ThreeBus.p)
        annotation (Line(points={{-53,6},{-72,6},{-72,-92}}, color={0,0,255}));
      connect(lOADPQ.p, FiveBus.p) annotation (Line(points={{56,-92},{42,-92},{
              42,-92},{28,-92}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,-92},
              {-184,-92},{-184,-93.05},{-205.6,-93.05}}, color={0,0,255}));
      connect(breaker2.s, pwLine3.n)
        annotation (Line(points={{-158,-50},{-171,-50}}, color={0,0,255}));
      connect(breaker1.r, pwLine3.p)
        annotation (Line(points={{-198,-50},{-189,-50}}, color={0,0,255}));
      connect(breaker2.r, pwLine1.n) annotation (Line(points={{-138,-50},{-104,-50},
              {-104,38},{-173,38}}, color={0,0,255}));
      connect(breaker1.s, pwLine1.p) annotation (Line(points={{-218,-50},{-226,-50},
              {-226,38},{-191,38}}, color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,10},{-226,10},{-226,
              38},{-191,38}}, color={0,0,255}));
      connect(recordReferenceRelay.u,realExpression. y)
        annotation (Line(points={{-192.4,-6},{-201,-6}}, color={0,0,127}));
      connect(recordReferenceRelay.TripSingal, breaker2.Trigger) annotation (Line(
            points={{-155.2,-6},{-148,-6},{-148,-38}}, color={255,0,255}));
      connect(recordReferenceRelay.TripSingal, breaker1.Trigger) annotation (Line(
            points={{-155.2,-6},{-148,-6},{-148,-30},{-208,-30},{-208,-38}}, color={
              255,0,255}));
      connect(twoWindingTransformer2.p, pwLine1.n) annotation (Line(points={{-53,6},
              {-104,6},{-104,38},{-173,38}}, color={0,0,255}));
      connect(pwFault.p, pwLine3.n) annotation (Line(points={{-129,-68},{-164,
              -68},{-164,-50},{-171,-50}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -280,-140},{140,80}})), Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-280,-140},{140,80}})));
    end AIOSMotorPSATRelay;

    model AIOSNoMotorPSATFault
      OpenIPSL.Electrical.Buses.Bus ThreeBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-12.7,
        P_0=1200,
        Q_0=53)
        annotation (Placement(transformation(extent={{-82,-102},{-62,-82}})));
      inner OpenIPSL.Electrical.SystemBase SysData(S_b=750)
        annotation (Placement(transformation(extent={{-274,56},{-214,76}})));
      OpenIPSL.Electrical.Buses.Bus OneBus(
        angle_0=0,
        V_b=380,
        V_0=1.08,
        P_0=450,
        Q_0=118)
        annotation (Placement(transformation(extent={{-244,-26},{-224,-6}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.4143333333,
        G=0,
        B=0,
        displayPF=false,
        opening=1,
        t1=1.1320)
        annotation (Placement(transformation(extent={{-180,-64},{-160,-44}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine3(
        R=0,
        X=0.414333333,
        G=0,
        B=0,
        displayPF=false)
        annotation (Placement(transformation(extent={{-180,-26},{-160,-6}})));
      OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus(
        V_b=380,
        displayPF=true,
        V_0=PowerFlow.voltage.InfiniteBusV_0,
        angle_0=PowerFlow.voltage.InfiniteBusangle_0,
        P_0=PowerFlow.power.InfiniteBusP_0,
        Q_0=PowerFlow.power.InfiniteBusQ_0)
        annotation (Placement(transformation(extent={{-290,-26},{-270,-6}})));
      OpenIPSL.Electrical.Buses.Bus TwoBus(V_b=750) annotation (Placement(
            transformation(extent={{-174,-102},{-154,-82}})));
      OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer
        twoWindingTransformer1(
        Sn=500,
        V_b=20,
        Vn=20,
        S_b=750,
        rT=0,
        xT=0.08,
        m=1/1.04)
        annotation (Placement(transformation(extent={{-142,-102},{-122,-82}})));
      OpenIPSL.Electrical.Buses.Bus FiveBus(
        V_b=380,
        V_0=1.0455,
        angle_0=-15.2,
        P_0=1200,
        Q_0=0)
        annotation (Placement(transformation(extent={{18,-102},{38,-82}})));
      OpenIPSL.Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.029999989612,
        G=0,
        B=0,
        displayPF=true)
        annotation (Placement(transformation(extent={{-28,-102},{-8,-82}})));
      OpenIPSL.Electrical.Loads.PSAT.LOADPQ lOADPQ(
        V_b=380,
        V_0=PowerFlow.voltage.PQLoadV_0,
        angle_0=PowerFlow.voltage.PQLoadangle_0,
        P_0=PowerFlow.power.PQLoadP_0,
        Q_0=PowerFlow.power.PQLoadQ_0) annotation (Placement(transformation(
            extent={{-18,-18},{18,18}},
            rotation=90,
            origin={74,-92})));

     Real Imag;
      Data.SystemData.SystemData.PF1 PowerFlow(redeclare record Voltage =
            Data.VoltageData.VPF1, redeclare record Power = Data.PowerData.PPF1)
        annotation (Placement(transformation(extent={{-200,56},{-180,76}})));
      Components.PSATGeneratorTGOV pSATGeneratorTGOV(
       V_b=20,
        M_b=750,
        V_0=PowerFlow.voltage.GeneratorV_0,
        angle_0=PowerFlow.voltage.Generatorangle_0,
        P_0=PowerFlow.power.GeneratorP_0,
        Q_0=PowerFlow.power.GeneratorQ_0)
        annotation (Placement(transformation(extent={{-220,-106},{-200,-82}})));
      OpenIPSL.Electrical.Events.PwFault pwFault(
        R=0,
        t1=1,
        t2=1.1320,
        X=0.6) annotation (Placement(transformation(extent={{-132,-64},{-120,
                -76}})));
    equation
      Imag =  sqrt(pwLine3.p.ir^2+pwLine3.p.ii^2);
      connect(TwoBus.p, twoWindingTransformer1.p)
        annotation (Line(points={{-164,-92},{-143,-92}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, ThreeBus.p)
        annotation (Line(points={{-121,-92},{-72,-92}}, color={0,0,255}));
      connect(FiveBus.p, pwLine2.n)
        annotation (Line(points={{28,-92},{-9,-92}}, color={0,0,255}));
      connect(FiveBus.p, lOADPQ.p) annotation (Line(points={{28,-92},{56,-92}},
                                       color={0,0,255}));
      connect(pwLine2.p, ThreeBus.p)
        annotation (Line(points={{-27,-92},{-72,-92}}, color={0,0,255}));
      connect(infiniteBus.p, OneBus.p)
        annotation (Line(points={{-270,-16},{-234,-16}},
                                                       color={0,0,255}));
      connect(OneBus.p, pwLine1.p) annotation (Line(points={{-234,-16},{-226,
              -16},{-226,-54},{-179,-54}},
                                        color={0,0,255}));
      connect(pwLine3.p, pwLine1.p) annotation (Line(points={{-179,-16},{-226,
              -16},{-226,-54},{-179,-54}}, color={0,0,255}));
      connect(pwLine3.n, pwLine1.n) annotation (Line(points={{-161,-16},{-116,
              -16},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(ThreeBus.p, pwLine1.n) annotation (Line(points={{-72,-92},{-72,
              -38},{-116,-38},{-116,-54},{-161,-54}}, color={0,0,255}));
      connect(TwoBus.p, pSATGeneratorTGOV.pwPin) annotation (Line(points={{-164,
              -92},{-198,-92},{-198,-92.2},{-199.6,-92.2}},
                                                       color={0,0,255}));
      connect(pwFault.p, pwLine1.n) annotation (Line(points={{-133,-70},{-142,
              -70},{-142,-54},{-161,-54}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,
                -140},{140,80}})),      Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-300,-140},{140,80}})));
    end AIOSNoMotorPSATFault;
  end ForPublication;
  annotation (uses(iPSL(version="1.1.0"),
      Modelica(version="3.2.2"),
      Complex(version="3.2.2"),
      Tutorial(version="1"),
      OpenIPSL(version="2.0.0-dev"),
      Modelica_Synchronous(version="0.93.0")));
end OCRAIOSPSAT;
